<div id="content"><div id="wsite-content" class="wsite-elements wsite-not-footer">
	<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<h2 class="wsite-content-title" style="text-align:center;">旧式/传统起搏器</h2>

<div class="paragraph" style="text-align:center;"><font color="#0376be" size="4"><strong><em>对携带旧式/传统/非条件性起搏器的患者进行扫描时必须采取哪些预防措施？</em></strong></font></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-thin" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/screen-shot-2021-04-17-at-6-54-32-pm_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/screen-shot-2021-04-17-at-6-54-32-pm_orig.png" alt="旧式/传统起搏器原理" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-large wsite-button-normal" href="legal-disclaimers.html" >
<span class="wsite-button-inner">继续前请阅读磁共振安全免责声明</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;">过去 20 年来，人们越来越认识到，只要采取特定的预防措施，某些旧式/传统/非条件性起搏器和植入式心律转复除颤器（ICD）确实可以在磁共振成像中安全地进行扫描。包括<em><strong><font color="#24678d">心律学会（HRS，2017）&nbsp;</font></strong></em>和&nbsp;<em><strong><font color="#24678d">国际医学磁共振学会（ISMRM，2020）</font></strong></em>在内的多个专业学会已通过专家共识声明和建议方案解决了这一问题。甚至美国<em><strong><font color="#24678d">医疗保险和医疗补助服务中心（CMS，2018）</font></strong></em>也对此发表了意见，并为这些患者的保险覆盖提供了建议和要求。</div>

<div class="paragraph" style="text-align:skip_to_justify;">对于非条件性设备，应遵循<a href="newsafe-pacemakers.html">先前关于磁共振条件性心血管植入式电子设备（CIED）的问答</a>中描述的相同基本流程。或许应强调以下几点：</div>

<div class="paragraph"><ul><li>向患者解释风险和获益不应简化，并应在医疗记录中详细记录。尽管研究支持此类扫描可以安全进行，但我个人认为非条件性 CIED 患者承担的风险略高。对于起搏器依赖型患者尤其如此。</li><li>设备和协议：我建议保持在 1.5T、正常操作模式，并尽可能降低比吸收率（SAR）水平。&nbsp;</li><li>要特别注意，如果非条件性设备包含<em><strong><font color="#24678d">簧片开关</font></strong></em>，当置于磁场中时它很可能会闭合，然后可能会不可预测地打开和关闭。在扫描前，应重新编程设备以排除簧片开关的作用。&nbsp;</li><li>如果你在美国，并希望从医疗保险/医疗补助获得工作报酬，则必须严格遵守其规定。这包括使用检查表记录每个操作步骤、仅在正常操作模式下使用 1.5T 扫描、不扫描任何导线断裂或废弃的患者。还需要由具备 CIED 专业知识的合格医师、执业护士或医师助理直接监督检查。&nbsp;</li></ul></div>

<div class="paragraph" style="text-align:center;"><strong><font size="4" color="#8d5024">心律学会（2017）推荐的检查表如下所示</font></strong></div>

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:0px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/checklist-hrs_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/checklist-hrs_orig.jpg" alt="起搏器磁共振检查表" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/hrs-check-2_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/hrs-check-2_orig.jpg" alt="心律学会关于携带 CIED 患者进行磁共振检查的检查表（2017）" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>

<div><div id="458480807656835778" align="left" style="width: 100%; overflow-y: hidden;" class="wcustomhtml"><html> <head><script src="gdpr/gdprscript6f19.js?buildTime=1774025472"></script> <script type="text/javascript" 
></script> 
<script type="text/javascript">
		$(function() {$('#Q').click(function() {$('.Q').toggle(500); return false;});});</script></head><body>
<a href="#" id=Q><h3><font color="#378a57">进阶讨论（显示/隐藏）»</font></h3></a><div class=Q style="display:none;">

<!--content goes below here-->

暂无补充材料。请稍后再来查看！


<!--content goes above here-->
</div></body>
<!-- Mirrored from mriquestions.com/oldlegacy-pacemakers.html by HTTrack Website Copier/3.x [XR&CO'2014], Sat, 21 Mar 2026 07:04:07 GMT -->
</html></div>



</div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div><div class="paragraph" style="text-align:skip_to_justify;"><strong>参考文献</strong><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Bhuva A, Charles-Edwards G, Ashmore J et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/e3.full.pdf">Joint British Society consensus recommendations for magnetic resonance imaging for patients with cardiac implantable electronic devices</a><span style="color:rgb(0, 0, 0)">. Heart 2022; 110:e3.</span><span style="color:rgb(0, 0, 0)">&nbsp;&nbsp;</span><a href="http://dx.doi.org/10.1136/heartjnl-2022-321480" target="_blank">[DOI LINK]</a><strong style="color:rgb(0, 0, 0)"><a href="http://dx.doi.org/10.1136/heartjnl-2022-321480" target="_blank">&nbsp;&nbsp;</a>&nbsp;</strong>&nbsp; &nbsp; &nbsp;<br />&nbsp; &nbsp; &nbsp;Centers for Medicare &amp; Medicaid Services. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/cag-00399r4_decision_memo_20210417.pdf">Decision memo for magnetic resonance imaging (MRI) (CAG-00399R4)</a>.&nbsp;2018.&nbsp; (A scholarly and lengthy review focused heavily on MRI of non-conditional CIEDs, including responses to comments made about policy decisions and recommendations)&nbsp;<a href="https://www.cms.  gov/medicare-coverage-database/details/nca-decision-memo.aspx?%20%20NCAId=289" target="_blank">[DIRECT LINK]</a>&nbsp;<br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Gupta SK, Ya&rsquo;qoub L, Wimmer AP, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/2020_safety_of_non_mri_compat_pacersryct.2020200086.pdf">Safety and clinical impact of MRI in patients with non-MRI-conditional cardiac devices</a><span style="color:rgb(0, 0, 0)">. Radiology: Cardiothoracic Imaging 2020; 2(5):e200086.&nbsp;&nbsp;</span><a href="https://doi.org/10.1148/ryct.2020200086" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;</span><span style="color:rgb(0, 0, 0)">Kim D, Collins JD, White JA, et al.&nbsp;<a href="https://mriquestions.com/uploads/3/4/5/7/34572113/1-s2.0-s1097664724009864-main.pdf">SCMR expert consensus statement for cardiovascular magnetic resonance of&nbsp;</a></span><span style="color:rgb(0, 0, 0)"><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/1-s2.0-s1097664724009864-main.pdf">patients with a cardiac implantable electronic device</a>. J Cardiovasc Magn Reson 2024; 26:100995.&nbsp;<a href="https://doi.org/10.1016/j.jocmr.2024.100995" target="_blank">[DOI LINK]</a></span><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Jacob S, Panaich SS, Maheshwari R, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/euopace_magents_on_pacers1222.full.pdf">Clinical applications of magnets on cardiac rhythm management devices</a><span style="color:rgb(0, 0, 0)">.&nbsp; Europace 2011; 13: 1222-1230.</span><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Luechinger R, Duru F, Zeijlemaker VA, et al.&nbsp;<a href="https://mriquestions.com/uploads/3/4/5/7/34572113/lukchinger_reed_switch.pdf">Pacemaker reed switch behavior in 0.5, 1.5, and 3.0 Tesla magnetic resonance imaging units: are reed switches always closed in strong magnetic fields?</a>&nbsp;Pacing Clin Electrophysiol 2002; 25:1419-23. (reed switches closed at 8G&plusmn;2 and opened at 7G&plusmn;2, supporting the long-held belief of the 5G line as still valid)<br />&nbsp; &nbsp; &nbsp;Maralani PJ, Schieda N, Hecht EM, et al.&nbsp;</span><a href="http://mriquestions.com/uploads/3/4/5/7/34572113/20_0301_maralani_safety_jmri_26909.pdf">MRI safety and devices: an update and expert consensus</a><span style="color:rgb(0, 0, 0)">. J Magn Reson Imaging 2019; 51:657-674.&nbsp;&nbsp;</span><a href="https://doi.org/10.1002/jmri.26909" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Mulpuru SK, Madhavan M, McLeod CJ, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/j.jacc.2016.10.061.pdf">Cardiac pacemakers: function, troubleshooting, and management.</a><span style="color:rgb(0, 0, 0)">&nbsp; J Am Coll Cardiol 2017; 69:189-210.&nbsp;&nbsp;</span><a href="https://doi.org/10.1016/j.jacc.2016.10.061" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Muthalaly RG, Nerlekar N, Ge Y, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/muthalalyradiol.2018180285.pdf">MRI in patients with cardiac implantable electronic devices</a><span style="color:rgb(0, 0, 0)">. Radiology 2018; 289:281-292.&nbsp;</span><a href="https://doi.org/10.1148/radiol.2018180285" target="_blank">[DOI LINK]</a><br />&nbsp; &nbsp; &nbsp;Nazarian S, Halperin HR. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/nazarian723019.pdf">How to perform magnetic resonance imaging&nbsp;</a><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/nazarian723019.pdf">on patients with implantable cardiac arrhythmia devices</a>. Heart Rhythm&nbsp;2009; 6:138&ndash;143. <a href="https://doi.org/10.1016/j.hrthm.2008.10.021" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Poh PG, Lieu C, Yeo C, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/cied_review_2017_open_i_13244_2017_article_556.pdf">Cardiovascular implantable electronic devices: a review of the dangers and difficulties in MR scanning and attempts to improve safety</a><span style="color:rgb(0, 0, 0)">. Insights Imaging 2017; 8:405-418.&nbsp;&nbsp;</span><a href="https://doi.org/10.1007/s13244-017-0556-3" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Rajah P, Kay F, Bolen M, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/cardiac_review_2020_00005382-202001000-00010.pdf">Cardiac magnetic resonance in patients with cardiac implantable electronic devices. Challenges and solutions</a><span style="color:rgb(0, 0, 0)">. J Thor Imaging 2020; 35:W1-W17.&nbsp;&nbsp;</span><a href="https://doi.org/10.1097/RTI.0000000000000462" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Vigen KK, Reeder SB, Hood MN, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/ismrm_2020_recommedations_cardiac_jmri.27320.pdf">Recommendations for imaging patients with cardiac implantable electronic devices (CIEDs)</a><span style="color:rgb(0, 0, 0)">. J Magn Reson Imaging 2020.&nbsp;&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/ismrm_2020_recommedations_cardiac_jmri.27320.pdf">[DOI LINK]</a></div><div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>相关问题</strong><br /><strong>&nbsp; &nbsp; &nbsp; &nbsp;</strong><strong style="color:rgb(3, 118, 190)"><em><a href="newsafe-pacemakers.html">新型起搏器在 MRI 中扫描就安全吗？有何限制？</a></em></strong></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:skip_to_justify;"><div style="height: 0px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="newsafe-pacemakers.html" >
<span class="wsite-button-inner">← &nbsp;上一问题</span>
</a>
<div style="height: 0px; overflow: hidden;"></div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:right;"><div style="height: 0px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="violating-the-conditions.html" >
<span class="wsite-button-inner">下一问题 &nbsp;→</span>
</a>
<div style="height: 0px; overflow: hidden;"></div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 0px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-highlight" href="complete-list-of-questions.html" >
<span class="wsite-button-inner">↑&nbsp;问题完整列表 ↑</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>
</div></div>