<div id="content"><div id="wsite-content" class="wsite-elements wsite-not-footer">
	<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<h2 class="wsite-content-title" style="text-align:center;">Old/Legacy Pacemakers</h2>

<div class="paragraph" style="text-align:center;"><font color="#0376be" size="4"><strong><em>What precautions must be taken to scan patients with older/legacy/non-conditional pacemakers?</em></strong></font></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-thin" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/screen-shot-2021-04-17-at-6-54-32-pm_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/screen-shot-2021-04-17-at-6-54-32-pm_orig.png" alt="old/legacy pacemaker principles" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-large wsite-button-normal" href="legal-disclaimers.html" >
<span class="wsite-button-inner">Read MR Safety Disclaimer Before Proceeding</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;">Over the last 20 years it has become increasingly recognized that certain older/legacy/non-conditional pacemakers and ICDs may indeed be safely scanned in MRI provided certain precautions are taken. Several professional societies, including the <em><strong><font color="#24678d">Heart Rhythm Society (HRS, 2017)&nbsp;</font></strong></em>and the&nbsp;<em><strong><font color="#24678d">International Society of Magnetic Resonance in Medicine (ISMRM, 2020)</font></strong></em>, have addressed this issue through expert consensus statements and suggested protocols. Even the US <em><strong><font color="#24678d">Centers for Medicare &amp; Medicaid Services (CMS, 2018)</font></strong></em> have weighed in and provided recommendations and requirements for coverage for these patients.</div>

<div class="paragraph" style="text-align:skip_to_justify;">Essentially the same procedures described in the <a href="newsafe-pacemakers.html">prior Q&amp;A for MR Conditional CIEDs</a> should be followed for non-conditional ones. A few points of emphasis should perhaps be added:</div>

<div class="paragraph"><ul><li>Explaining the risks and benefits to the patient should not be abbreviated and be thoroughly documented in the medical records. Although research supports that such scans can be done safely, I personally believe non-conditional CIED patients are assuming a slightly greater risk. This is especially true for pacemaker-dependent patients.</li><li>Equipment and protocols: I'd recommend staying at 1.5T, Normal Operating Mode, and keeping SAR levels as low as possible.&nbsp;</li><li>Be particularly aware that if the non-conditional device contains a <em><strong><font color="#24678d">reed switch</font></strong></em>, it will likely close during when placed in the magnetic field, and then&nbsp;may open and close unpredictably. The device should be reprogrammed to exclude action of the reed switch prior to scanning.&nbsp;</li><li>If you are in the USA and want to be paid for your work by Medicare/Medicaid, you must follow their rules explicitly. This includes documentation of every procedural step using a checklist, scanning only at 1.5T in Normal Operating Mode, and not scanning any patients with broken or abandoned leads. Direct supervision of the exam by a&nbsp;a qualified physician, nurse practitioner or physician assistant with expertise CIEDs is also required.&nbsp;</li></ul></div>

<div class="paragraph" style="text-align:center;"><strong><font size="4" color="#8d5024">A Checklist Recommended by the Heart Rhythm Society (2017) appears below</font></strong></div>

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:0px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/checklist-hrs_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/checklist-hrs_orig.jpg" alt="Checklist for pacemaker MRI" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/hrs-check-2_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/hrs-check-2_orig.jpg" alt="Heart Rhythm Society Checklist for MRI of patients with CIEDs (2017)" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>

<div><div id="458480807656835778" align="left" style="width: 100%; overflow-y: hidden;" class="wcustomhtml"><html> <head><script src="gdpr/gdprscript6f19.js?buildTime=1774025472"></script> <script type="text/javascript" 
></script> 
<script type="text/javascript">
		$(function() {$('#Q').click(function() {$('.Q').toggle(500); return false;});});</script></head><body>
<a href="#" id=Q><h3><font color="#378a57">Advanced Discussion (show/hide)»</font></h3></a><div class=Q style="display:none;">

<!--content goes below here-->

No supplementary material yet.  Check back soon!


<!--content goes above here-->
</div></body>
<!-- Mirrored from mriquestions.com/oldlegacy-pacemakers.html by HTTrack Website Copier/3.x [XR&CO'2014], Sat, 21 Mar 2026 07:04:07 GMT -->
</html></div>



</div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>References</strong><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Bhuva A, Charles-Edwards G, Ashmore J et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/e3.full.pdf">Joint British Society consensus recommendations for magnetic resonance imaging for patients with cardiac implantable electronic devices</a><span style="color:rgb(0, 0, 0)">. Heart 2022; 110:e3.</span><span style="color:rgb(0, 0, 0)">&nbsp;&nbsp;</span><a href="http://dx.doi.org/10.1136/heartjnl-2022-321480" target="_blank">[DOI LINK]</a><strong style="color:rgb(0, 0, 0)"><a href="http://dx.doi.org/10.1136/heartjnl-2022-321480" target="_blank">&nbsp;&nbsp;</a>&nbsp;</strong>&nbsp; &nbsp; &nbsp;<br />&nbsp; &nbsp; &nbsp;Centers for Medicare &amp; Medicaid Services. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/cag-00399r4_decision_memo_20210417.pdf">Decision memo for magnetic resonance imaging (MRI) (CAG-00399R4)</a>.&nbsp;2018.&nbsp; (A scholarly and lengthy review focused heavily on MRI of non-conditional CIEDs, including responses to comments made about policy decisions and recommendations)&nbsp;<a href="https://www.cms.  gov/medicare-coverage-database/details/nca-decision-memo.aspx?%20%20NCAId=289" target="_blank">[DIRECT LINK]</a>&nbsp;<br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Gupta SK, Ya&rsquo;qoub L, Wimmer AP, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/2020_safety_of_non_mri_compat_pacersryct.2020200086.pdf">Safety and clinical impact of MRI in patients with non-MRI-conditional cardiac devices</a><span style="color:rgb(0, 0, 0)">. Radiology: Cardiothoracic Imaging 2020; 2(5):e200086.&nbsp;&nbsp;</span><a href="https://doi.org/10.1148/ryct.2020200086" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;</span><span style="color:rgb(0, 0, 0)">Kim D, Collins JD, White JA, et al.&nbsp;<a href="https://mriquestions.com/uploads/3/4/5/7/34572113/1-s2.0-s1097664724009864-main.pdf">SCMR expert consensus statement for cardiovascular magnetic resonance of&nbsp;</a></span><span style="color:rgb(0, 0, 0)"><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/1-s2.0-s1097664724009864-main.pdf">patients with a cardiac implantable electronic device</a>. J Cardiovasc Magn Reson 2024; 26:100995.&nbsp;<a href="https://doi.org/10.1016/j.jocmr.2024.100995" target="_blank">[DOI LINK]</a></span><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Jacob S, Panaich SS, Maheshwari R, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/euopace_magents_on_pacers1222.full.pdf">Clinical applications of magnets on cardiac rhythm management devices</a><span style="color:rgb(0, 0, 0)">.&nbsp; Europace 2011; 13: 1222-1230.</span><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Luechinger R, Duru F, Zeijlemaker VA, et al.&nbsp;<a href="https://mriquestions.com/uploads/3/4/5/7/34572113/lukchinger_reed_switch.pdf">Pacemaker reed switch behavior in 0.5, 1.5, and 3.0 Tesla magnetic resonance imaging units: are reed switches always closed in strong magnetic fields?</a>&nbsp;Pacing Clin Electrophysiol 2002; 25:1419-23. (reed switches closed at 8G&plusmn;2 and opened at 7G&plusmn;2, supporting the long-held belief of the 5G line as still valid)<br />&nbsp; &nbsp; &nbsp;Maralani PJ, Schieda N, Hecht EM, et al.&nbsp;</span><a href="http://mriquestions.com/uploads/3/4/5/7/34572113/20_0301_maralani_safety_jmri_26909.pdf">MRI safety and devices: an update and expert consensus</a><span style="color:rgb(0, 0, 0)">. J Magn Reson Imaging 2019; 51:657-674.&nbsp;&nbsp;</span><a href="https://doi.org/10.1002/jmri.26909" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Mulpuru SK, Madhavan M, McLeod CJ, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/j.jacc.2016.10.061.pdf">Cardiac pacemakers: function, troubleshooting, and management.</a><span style="color:rgb(0, 0, 0)">&nbsp; J Am Coll Cardiol 2017; 69:189-210.&nbsp;&nbsp;</span><a href="https://doi.org/10.1016/j.jacc.2016.10.061" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Muthalaly RG, Nerlekar N, Ge Y, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/muthalalyradiol.2018180285.pdf">MRI in patients with cardiac implantable electronic devices</a><span style="color:rgb(0, 0, 0)">. Radiology 2018; 289:281-292.&nbsp;</span><a href="https://doi.org/10.1148/radiol.2018180285" target="_blank">[DOI LINK]</a><br />&nbsp; &nbsp; &nbsp;Nazarian S, Halperin HR. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/nazarian723019.pdf">How to perform magnetic resonance imaging&nbsp;</a><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/nazarian723019.pdf">on patients with implantable cardiac arrhythmia devices</a>. Heart Rhythm&nbsp;2009; 6:138&ndash;143. <a href="https://doi.org/10.1016/j.hrthm.2008.10.021" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Poh PG, Lieu C, Yeo C, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/cied_review_2017_open_i_13244_2017_article_556.pdf">Cardiovascular implantable electronic devices: a review of the dangers and difficulties in MR scanning and attempts to improve safety</a><span style="color:rgb(0, 0, 0)">. Insights Imaging 2017; 8:405-418.&nbsp;&nbsp;</span><a href="https://doi.org/10.1007/s13244-017-0556-3" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Rajah P, Kay F, Bolen M, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/cardiac_review_2020_00005382-202001000-00010.pdf">Cardiac magnetic resonance in patients with cardiac implantable electronic devices. Challenges and solutions</a><span style="color:rgb(0, 0, 0)">. J Thor Imaging 2020; 35:W1-W17.&nbsp;&nbsp;</span><a href="https://doi.org/10.1097/RTI.0000000000000462" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Vigen KK, Reeder SB, Hood MN, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/ismrm_2020_recommedations_cardiac_jmri.27320.pdf">Recommendations for imaging patients with cardiac implantable electronic devices (CIEDs)</a><span style="color:rgb(0, 0, 0)">. J Magn Reson Imaging 2020.&nbsp;&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/ismrm_2020_recommedations_cardiac_jmri.27320.pdf">[DOI LINK]</a></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>Related Questions</strong><br /><strong>&nbsp; &nbsp; &nbsp; &nbsp;</strong><strong style="color:rgb(3, 118, 190)"><em><a href="newsafe-pacemakers.html">Aren't new pacemakers safe to scan in MRI? Any limitations?</a></em></strong></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:skip_to_justify;"><div style="height: 0px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="newsafe-pacemakers.html" >
<span class="wsite-button-inner">← &nbsp;Previous Question</span>
</a>
<div style="height: 0px; overflow: hidden;"></div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:right;"><div style="height: 0px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="violating-the-conditions.html" >
<span class="wsite-button-inner">Next Question &nbsp;→</span>
</a>
<div style="height: 0px; overflow: hidden;"></div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 0px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-highlight" href="complete-list-of-questions.html" >
<span class="wsite-button-inner">↑&nbsp;Complete List of Questions ↑</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>
</div></div>