<div id="content"><div id="wsite-content" class="wsite-elements wsite-not-footer">
	<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:42.361111111111%; padding:0 15px;">
					
						

<h2 class="wsite-content-title" style="text-align:center;">Pacemaker Types &amp; Terminology</h2>

<div class="paragraph" style="text-align:center;"><font color="#0376be" size="4"><strong><em>I'm not a cardiologist. Can you explain some of the pacemaker types and terminology relevant to us working in MRI?&nbsp;</em></strong></font></div>


					
				</td>				<td class="wsite-multicol-col" style="width:57.638888888889%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/screen-shot-2021-04-10-at-10-58-42-am_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/screen-shot-2021-04-10-at-10-58-42-am_orig.png" alt="pacemaker types and terminology" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-large wsite-button-normal" href="legal-disclaimers.html" >
<span class="wsite-button-inner">Read MR Safety Disclaimer Before Proceeding</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>

<div class="paragraph"><em><strong><font color="#24678d">Cardiac Implantable Electronic Devices (CIEDs)</font></strong></em>&nbsp;are designed to detect and treat disturbances in cardiac rhythm (<em><strong><font color="#24678d">arrhythmias</font></strong></em>). CIEDs include both <em><strong><font color="#24678d">Permanent</font></strong></em>&nbsp;<em><strong><font color="#24678d">Pacemakers (PPMs)</font></strong></em> and <em><strong><font color="#24678d">Implanted Cardioverter-Defibrillators (ICDs)</font></strong></em>. PPMs deliver relatively mild shocks to the cardiac conduction system and are used primarily for treatment of slow heart rates (<em><strong><font color="#24678d">bradycardias</font></strong></em>). ICDs deliver high energy shocks for treatment of rapid heart rates (<em><strong><font color="#24678d">tachycardias</font></strong></em>).</div>

<div class="paragraph"><strong><font size="4" color="#8d5024">Standard CIED Configurations</font></strong></div>

<div class="paragraph">With the exception of a few uncommon "leadless" and epicardial devices described below, virtually all CIEDs contain the following elements:<ul><li>A&nbsp;<em><strong><font color="#24678d">pulse generator (PG)</font></strong></em>, including a lithium-ion battery and electronics housed in a titanium "can", surgically implanted in the chest wall below&nbsp;the clavicle.</li><li>1-3 insulated wires <em><strong><font color="#24678d">leads</font></strong></em>&nbsp;passed fluoroscopically&nbsp;from the PG to the right heart via the subclavian vein and superior vena cava. Terminal electrodes&nbsp;are affixed to the myocardium by&nbsp;spiral wires or tines. Most modern terminal electrodes are bipolar, meaning they have two bare contact points near their tips,&nbsp;allowing focused sensing of the heart's local electrical activity and accurate delivery of pacing shocks as needed.</li></ul></div>

<div class="paragraph"><em><strong>Single lead CIEDs</strong></em> typically terminate in the right atrial appendage or right ventricle. They are uncommon and primarily used for bradycardia due to sinus node dysfunction. The overwhelming majority of CIEDs contain <em><strong>two leads</strong></em> (one in the right atrium and one in the right ventricle) for dual-chamber sensing and pacing that follows the natural contraction sequence of the heart. <em><strong>Three-lead CIEDs </strong></em>are primarily used in patients with heart failure or left bundle branch block who require biventricular pacing. The third wire passes through the coronary sinus and into a coronary vein to simulate the left ventricle transvenously. This configuration is commonly referred to as <em><strong><font color="#24678d">Cardiac Resynchronization Therapy (CRT)</font></strong></em>. Rarely additional leads are present for bundle of His or multisite pacing.</div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/pacemaker-from-wikipedia_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/pacemaker-from-wikipedia_orig.png" alt="pacemaker wire locations" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">Typical locations for 1-, 2-, and 3-lead pacemakers. </div>
</div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/crt-p-thwz-600x541-labeled_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/editor/crt-p-thwz-600x541-labeled09af.jpg?1617924956" alt="biventricular pacemaker" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">Chest x-ray showing a biventricular PPM with 3 leads</div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50.416666666667%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:20px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/icd2_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/icd2_orig.jpg" alt="current flows ICD" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">Strong depolarization currents (red arrows) flow between shock coils (yellow arrows) in superior vena cava and right ventricle </div>
</div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:49.583333333333%; padding:0 15px;">
					
						

<div class="paragraph">CIEDs that operate as high-energy ICDs demonstrate several differences compared to simple PMs. Their PGs are slightly larger, containing bigger batteries and capacitors for storing charge.&nbsp; They have large surface area electrodes known as <em><strong><font color="#24678d">shock coils</font></strong></em>&nbsp;located coaxially along the surface of the pace/sense leads. These shock coils are typically located in the right ventricle and also often in the superior vena cava. They can be recognized on x-ray as focal areas of wire thickening. Strong currents pass between the shock coils to depolarize the heart. Sometimes the housing of the PG functions as an additional current source, the so-called "<em><strong><font color="#24678d">active can</font></strong></em>" configuration.&nbsp;&nbsp;</div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div class="paragraph">Several terms are frequently encountered when discussing pacemaker function with regard to MRI:<ul><li><em><strong><font color="#24678d">Asynchronous (fixed) pacing</font></strong></em>: A mode of operation where the PM delivers stimuli at a constant rate regardless of intrinsic cardiac signals.</li><li><em><strong><font color="#24678d">Synchronous (demand) pacing</font></strong></em>: A mode of operation where the PM delivers a stimulus after a certain time period if no expected cardiac signal is sensed.&nbsp;</li><li><em><strong><font color="#24678d">Pacing capture threshold</font></strong></em>: The minimum electrical stimulus measured in millivolts (mV) to consistently depolarize ("capture") the myocardium. This can increase over time as fibrosis builds at the electrode tip.</li><li><em><strong><font color="#24678d">Lead impedance</font></strong></em>: A measure of resistance to electrical flow within a lead measured in ohms (<span style="color:rgb(77, 81, 86)">&Omega;)</span>. A break in the lead can dramatically increase impedance, while a defect in the insulation can result in a short with low impedance.</li><li><em><strong><font color="#24678d">Reed switch:</font></strong></em> an electrical component within older pulse generators that controls pacing mode and may open/close&nbsp;unpredictably in MRI.&nbsp;</li></ul></div>

<div class="paragraph"><strong><font color="#8d5024" size="4">NBG Codes for Pacemakers</font></strong>&#8203;</div>

<div class="paragraph">The&nbsp;<span style="color:rgb(0, 0, 0)"><u>N</u>orth American Society of Pacing&nbsp;</span><span style="color:rgb(0, 0, 0)">and Electrophysiology and <u>B</u>ritish Pacing and Electrophysiology</span><br /><u style="color:rgb(0, 0, 0)">G</u>roups (<em><strong><font color="#24678d">NBG</font></strong></em>) have jointly developed a coding system to describe various pacing modes. The full (revised) code contains 5 letters, but often only the first three are used.</div>

<div class="paragraph"><ul><li>The <strong><em>first letter</em></strong> indicates the chamber(s) paced: A=atrium, V=ventricle, or D=dual (both A&amp;V)</li><li>The <em><strong>second letter</strong></em> indicates in which chamber(s) electrical activity is sensed: A, V, or D. The letter O indicates no sensing is used.</li><li>The <em><strong>third letter</strong></em> refers to how the PM responds to a sensed cardiac electric signal: T=triggered to give a shock, I= inhibited, D=dual response (any spontaneous A <u>and</u> V activity will inhibit both A&amp;V pacing, but lone atrial activity will trigger a paced ventricular response), and O= no sensing.</li><li>The <em><strong>fourth</strong></em> and <em><strong>fifth letters</strong></em> are used to denote rate modulation and multisite pacing and are only occasionally&nbsp;used.</li></ul></div>

<div class="paragraph"><span>Common operational modes include DDD (Atrial and ventricular sequential pacing, with pacing impulses triggered only when programmed intervals are exceeded), VVI (pure ventricular pacing whenever R wave is not detected), DOO (dual asynchronous pacing at constant rate regardless of intrinsic cardiac activity, and OOO (pacemaker disabled).</span></div>

<div class="paragraph"><strong><font color="#8d5024" size="4">NBD Codes for Defibrillators</font></strong></div>

<div class="paragraph">A shortened code by the same societies has been promulgated to reflect the common modes of ICD operation:</div>

<div class="paragraph"><ul><li><strong>ICD-S</strong>: An ICD with shock capability only</li><li><strong>ICD-B</strong>: An ICD with bradycardia pacing as well as shock</li><li><strong>ICD-T</strong>: An ICD with both tachycardia (and bradycardia) pacing as well as shock</li></ul></div>

<div class="paragraph"><strong><font color="#8d5024" size="4">Other Pacing Methods and Devices</font></strong></div>

<div class="paragraph"><ul><li><strong>Temporary Transvenous Pacing</strong>&nbsp;is used primarily in emergency situations like acute profound bradycardia. A pacemaker wire is passed through the femoral or internal jugular vein into the heart, while the pulse generator remains outside the body.&nbsp; Due to the risk of significant lead heating demonstrated in animal models, these devices are considered <strong style="color:rgb(0, 0, 0)"><font color="#8d2424">MR Unsafe</font></strong>.</li><li>&#8203;<strong>Temporary Epicardial Pacing</strong> leads are placed in contact with the outer wall of the right heart&nbsp;<span style="color:rgb(0, 0, 0)">at the end of open-heart surgery. The wires then extend percutaneously through the chest wall where they are hooked to a small battery-powered pulse generator.</span>&nbsp;The wires are usually removed within a few days to weeks after the patient's postoperative rhythm disturbances have subsided.</li><li><strong>Permanent Epicardial Pacemakers&nbsp;</strong>are used occasionally in pediatric patients with complex congenital heart disease. The pulse generator is typically placed subcutaneously in the upper abdominal wall.&nbsp;</li></ul></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:33.333333333333%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/temp-pacer-ij-cropped2_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/editor/temp-pacer-ij-cropped27cb4.png?1618245625" alt="Picture" style="width:196;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MR Unsafe" temporary transvenous pacemaker inserted via right internal jugular approach</div>
</div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:33.194444444444%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/epicardial-pacing-wires-1_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/epicardial-pacing-wires-1_orig.jpg" alt="Picture" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">Temporary epicardial pacing wires
<br>Case courtesy of Dr Jeremy Jones, <a href="https://radiopaedia.org/">Radiopaedia.org</a>. </div>
</div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:33.472222222222%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/permanent-epicardial-pacer_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/editor/permanent-epicardial-pacerb48f.png?1618245647" alt="permanent epicardial pacemaker" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">Permanent epicardial pacemaker in a child with congenital heart disease<br>From Costa et al under CC-BY</div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div class="paragraph"><ul><li><strong style="color:rgb(0, 0, 0)">Leadless RV Pacemakers</strong>&nbsp;are small, self-contained&nbsp;devices implanted fluoroscopically into the right ventricular endocardium, exemplified by&nbsp;the <strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional</font></strong>&nbsp;<em style="color:rgb(0, 0, 0)"><strong><font color="#24678d">Nanostim</font></strong></em><font color="#24678d">&trade;</font>&nbsp;(<a href="http://www.abbott.com/" target="_blank">Abbott</a>) and&nbsp;<em style="color:rgb(0, 0, 0)"><strong><font color="#24678d">Micra</font></strong></em><font color="#24678d">&trade;</font>&nbsp;(<a href="http://www.medtronic.com/" target="_blank">Medtronic</a>).&nbsp; Internal accelerometers allow them to partially sync with right atrial contraction, but essentially they only sense and pace the RV. Because of their small size, they&nbsp;are unable to deliver high-energy shocks for tachyarrythmias.&nbsp;</li></ul></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:31.321240421456%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/mitra-nanostim-bhatia-jgc_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/published/mitra-nanostim-bhatia-jgc2588.jpg?1618333416" alt="Picture" style="width:172;max-width:100%" />
</a>
<div style="display:block;font-size:90%">Nanostim™ and Micra™ leadless pacemakers. (From Bhatia et al under CC-BY)</div>
</div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:32.9843151341%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/nanostim_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/editor/nanostim6231.jpg?1618159956" alt="Nanostim® leadless pacemaker" style="width:210;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MR Conditional" Nanostim™ leadless pacemaker</div>
</div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:35.694444444444%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/micra-pacemaker_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/micra-pacemaker_orig.png" alt="Picture" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MR Conditional" Micra™ leadless pacemaker</div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div class="paragraph"><ul style="color:rgb(0, 0, 0)"><li><strong>Leadless LV Pacemakers.&nbsp;</strong>&nbsp;Only one such&nbsp;device,&nbsp;the <strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional&nbsp;</font></strong><em><strong><font color="#24678d">WiSE-CRT System</font></strong></em>&nbsp;(<a href="http://www.ebrsystemsinc.com/" target="_blank">EBR Systems</a>), is&nbsp;commercially&nbsp;available (Europe only).&nbsp; A tiny (3 x 9 mm) passive electrode-transponder is fluroscopically&nbsp;implanted in the left ventricular endocardium. It converts ultrasound pulses received&nbsp;from a separate subcutaneous generator into electrical stimuli, thus triggering&nbsp;the ventricle. The entire system is not really leadless, since a&nbsp;conventional (wired) dual chamber pacemaker&nbsp;is required to control the right side of the heart.</li></ul></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:57.222222222222%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/wise-diagram_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/wise-diagram_orig.png" alt="Wise CRT system diagram" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:42.777777777778%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/wise-crt-arrows_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/wise-crt-arrows_orig.png" alt="Wise CRT system" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MR Conditional" WiSE-CRT System showing receiver electrode (red arrow) and ultrasonic transmitter (blue arrow) with subcutaneous pulse generator. Also note standard wired right sided PM.(Both images from Sieniewicz et al under CC-BY)</div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div class="paragraph"><ul><li><strong style="color:rgb(0, 0, 0)">Cardiac Contractility Modulators (CCM)</strong>. At present&nbsp;there is only one commercial product in this category, the <em><strong><font color="#24678d">Optimizer&trade;</font></strong></em> (<a href="http://www.impulsedynamics.com/" target="_blank">Impulse Dynamics</a>), used for patients with refractory heart failure. Resembling a conventional pacemaker, the device is subcutaneously implanted&nbsp;in the subclavicular region with two wires to stimulate the right ventricle. Pulses from Optmizer&trade;&nbsp;given in&nbsp;four daily 1-hour sessions&nbsp;"exercise" the heart, presumably leading to improved cardiac function. This <strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional</font></strong> device requires recharging weekly by an external induction coil.</li></ul></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/impulse-optimizer-arrowed_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/impulse-optimizer-arrowed_orig.png" alt="Picture" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MR Conditional" Optimizer™ CCM device implanted in the right subclavian region with 1 atrial and 2 ventricular electrodes (arrows). Note conventional ICD in left chest.</div>
</div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/subq-w14518-f1-conv-cropped_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/published/subq-w14518-f1-conv-croppedc49a.jpg?1618336579" alt="subcutaneous S-ICD" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MR conditional" S-ICD. Vertically oriented electrode is implanted subcutaneously superficial to sternum. (Modified from Tardu under CC-BY)</div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div class="paragraph"><ul><li>&#8203;<strong>Subcutaneous ICDs&nbsp;</strong>have&nbsp;shock coils implanted in the anterior chest wall rather than in or on the heart, with the pulse generator can serving as the anode.&nbsp; The main device in this category&nbsp;is the <strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional</font></strong> <em><strong><font color="#24678d">Emblem&trade; S-ICD</font></strong></em> (<a href="http://www.bostonscientific.com/" target="_blank">Boston Scientific</a>). S-ICDs may be devices of choice for young patients or those at risk for intravascular thrombosis.</li></ul></div>

<div class="paragraph">MRI safety issues concerning conventional CIEDs as well as these other devices are the subject of the next several Q&amp;As.</div>

<div><div id="941822711609354137" align="left" style="width: 100%; overflow-y: hidden;" class="wcustomhtml"><html> <head><script src="gdpr/gdprscript6f19.js?buildTime=1774025472"></script> <script type="text/javascript" 
></script> 
<script type="text/javascript">
		$(function() {$('#Q').click(function() {$('.Q').toggle(500); return false;});});</script></head><body>
<a href="#" id=Q><h3><font color="#378a57">Advanced Discussion (show/hide)»</font></h3></a><div class=Q style="display:none;">

<!--content goes below here-->

No supplementary material yet.  Check back soon!


<!--content goes above here-->
</div></body>
<!-- Mirrored from mriquestions.com/pacemaker-terminology.html by HTTrack Website Copier/3.x [XR&CO'2014], Sat, 21 Mar 2026 07:03:57 GMT -->
</html></div>



</div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>References</strong><br /><span style="color:rgb(32, 33, 34)">&nbsp; &nbsp; &nbsp;</span><span style="color:rgb(66, 68, 72)">Bhatia N, El-Chami M. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/bhatia_leadless_review_openjgc-15-04-249.pdf">Leadless pacemakers: a contemporary review</a>. J Geriatric Cardiol 2018; 15:249-253.</span><span style="color:rgb(66, 68, 72)">&nbsp; </span><span style="color:rgb(66, 68, 72)"><a href="http://www.jgc301.com/" target="_blank">[DIRECT LINK]</a></span><br /><span style="color:rgb(32, 33, 34)">&nbsp; &nbsp; &nbsp;Bernstein A, Camm A, Fisher J, et al. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/defbrillator_codes.pdf">North American Society of Pacing and Electrophysiology policy statement. The NASPE/BPEG defibrillator code</a>.&nbsp;</span>Pacing Clin Electrophysiol 1993; 16:<span style="color:rgb(32, 33, 34)">1776&ndash;80.&nbsp;</span><strong>&nbsp; &nbsp;&nbsp;</strong><br />&nbsp; &nbsp; Bernstein AD, Daubert J-C, Fletcher RD, et al. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/nbg_code_j.1460-9592.2002.00260.x.pdf">The revised NASPE/BPEG generic code for antibradycardia, adaptive-rate, and multisite pacing</a>.&nbsp; Pacing Clin Electrophysiol 2002; 25:260-264.<br />&nbsp; &nbsp; &nbsp;<span style="color:rgb(66, 68, 72)">Costa R, da Silva K, Filho MM, Carrillo R. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/permanent_epicardial_pacemaker_with_pix_open-i_0066-782x-abc-20170126.pdf">Minimally invasive epicardial pacemaker implantation in neonates with congenital heart block</a>. Arq Bras Cardiol 2017; 109:331-339.</span><br />&nbsp; &nbsp; &nbsp;Mulpuru SK, Madhavan M, McLeod CJ, et al. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/j.jacc.2016.10.061.pdf">Cardiac pacemakers: function, troubleshooting, and management.</a>&nbsp; J Am Coll Cardiol 2017; 69:189-210.&nbsp; <a href="https://doi.org/10.1016/j.jacc.2016.10.061" target="_blank">[DOI LINK]</a><br />&nbsp; &nbsp; &nbsp;Mulpuru SK, Madhavan M, McLeod CJ, et al. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/j.jacc.2016.10.064.pdf">Advances and future directions in cardiac pacemakers</a>. J Am Coll Cardiol 2017; 69:211&ndash;35.&nbsp; <a href="https://doi.org/10.1016/j.jacc.2016.10.064" target="_blank">[DOI LINK]</a><br />&nbsp; &nbsp; &nbsp;<span style="color:rgb(66, 68, 72)">Sieniewicz BJ, Betts TR, James S, et al. </span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/wise_crt.pdf">Real-world experience of leadless left ventricular endocardial cardiac resynchronization therapy: A multicenter international registry of the WiSE-CRT pacing system</a>. Heart Rhythm 2020; 17:1291-7.&nbsp; <a href="https://doi.org/10.1016/j.hrthm.2020.03.002" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(66, 68, 72)">&nbsp; &nbsp; &nbsp;Sperzel J, Burri H, Gras D, et al. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/euv096.pdf">State of the art of leadless pacing</a>. Europace 2015; 17:1508-1513<a href="https://mriquestions.com/uploads/3/4/5/7/34572113/leadles_pacing_review.pdf">.</a></span></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>Related Questions</strong><br /><strong>&nbsp; &nbsp; &nbsp;</strong><em style="color:rgb(0, 0, 0)"><strong><font color="#24678d" size="3"><a href="pacemaker-dangers.html">Do pacemakers stop working in an MRI scanner?&nbsp;Why are older pacemakers dangerous to scan?</a></font></strong></em></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:skip_to_justify;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="pacemaker-dangers.html" >
<span class="wsite-button-inner">← &nbsp;Previous Question</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:right;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="newsafe-pacemakers.html" >
<span class="wsite-button-inner">Next Question &nbsp;→</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-highlight" href="index.html" >
<span class="wsite-button-inner">↑&nbsp;Complete List of Questions ↑</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>
</div></div>