<div id="content"><div id="wsite-content" class="wsite-elements wsite-not-footer">
	<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<h2 class="wsite-content-title" style="text-align:center;">磁共振安全性：条件性起搏器与 ICD</h2>

<div class="paragraph" style="text-align:center;"><font color="#0376be" size="4"><strong><em><br />&#8203;新型起搏器在 MRI 中扫描不安全吗？有什么限制？</em></strong></font></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/screen-shot-2021-04-19-at-10-27-24-am_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/screen-shot-2021-04-19-at-10-27-24-am_orig.png" alt="胃肠道设备磁共振安全性" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-large wsite-button-normal" href="legal-disclaimers.html" >
<span class="wsite-button-inner">继续前请阅读磁共振安全免责声明</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>

<span class='imgPusher' style='float:right;height:0px'></span><span style='display: table;width:auto;position:relative;float:right;max-width:100%;;clear:right;margin-top:0px;*margin-top:0px'><a href='uploads/3/4/5/7/34572113/enrhythm-1st-pacemaker_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'><img src="uploads/3/4/5/7/34572113/editor/enrhythm-1st-pacemaker20c9.jpg?1618427406" style="margin-top: 0px; margin-bottom: 0px; margin-left: 20px; margin-right: 0px; border-width:0; max-width:100%" alt="EnRhythm 起搏器" class="galleryImageBorder wsite-image" /></a><span style="display: table-caption; caption-side: bottom; font-size: 90%; margin-top: -0px; margin-bottom: 0px; text-align: center;" class="wsite-caption"></span></span>
<div class="paragraph" style="display:block;">在 2000 年代末期，几家医疗器械公司开始开发<strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">磁共振条件性</font></strong>的心脏起搏器。首个上市的是<a href="http://www.medtronic.com/" target="_blank">美敦力公司</a>的<font color="#24678d"><em><strong>EnRhythm</strong></em><em><strong>&trade;</strong></em></font> MRI SureScan 起搏器系统（于 2008 年 11 月获得 CE 标志批准）。该设备经过修改并重新命名为<em><strong><font color="#24678d">RevoMRI</font></strong></em><em><strong>&trade;</strong></em>&#8203;<span style="color:rgb(0, 0, 0)"> SureScan 系统，于 2011 年 2 月获得 FDA 批准。<br />&#8203;<br />为了使设备成为</span><strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">磁共振条件性</font></strong><span style="color:rgb(0, 0, 0)">，经典起搏器系统的多个组件必须重新设计。最重要的改变包括：使用</span><em style="color:rgb(0, 0, 0)"><strong><font color="#24678d">霍尔效应传感器</font></strong></em><span style="color:rgb(0, 0, 0)">而非簧片开关来切换起搏模式；为在“MRI 模式”下运行而进行的软件重新编程；以及创新的导线设计，以最大限度地减少发热和驻波电流。这些及其他改进如下图所示。</span></div>
<hr style="width:100%;clear:both;visibility:hidden;"></hr>

<div><div class="wsite-image wsite-image-border-thick wsite-image-border-black" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/cied-changes-colored_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/cied-changes-colored_orig.png" alt="图片" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">为使起搏器成为磁共振条件性，其各种组件是如何被重新设计的。（来自 Po 等人，采用 CC-BY 许可）</div>
</div></div>

<div class="paragraph"><span style="color:rgb(0, 0, 0)">如今，至少有六家公司生产</span><strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">磁共振条件性</font></strong><span style="color:rgb(0, 0, 0)">起搏器和 ICD，它们正被广泛植入。成为</span>&nbsp;<strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">磁共振条件性</font></strong>意味着，只要遵循特定条件，对其进行扫描是<u><em>相对</em></u>安全的。这些条件因具体设备和制造商而异。这些条件通常非常广泛，必须严格遵守。一如既往，请查阅制造商网站以获取最新的要求。以下是一些通常伴随<strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">磁共振条件性</font></strong><em><strong><font color="#24678d">心血管植入式电子设备</font></strong></em>的通用条件：</div>

<div class="paragraph"><ol><li><strong><u>需求/风险评估</u></strong>。患者真的需要 MRI 吗？<span style="color:rgb(0, 0, 0)">可能需要咨询放射科医生，以确定替代性（非 MRI）检查是否能提供同等或更优的诊断结果。如果确定有需求，</span>&nbsp;心脏病专家应确定<span style="color:rgb(0, 0, 0)">&nbsp;患者是否依赖起搏器（因为可能适用一些不同的条件和风险）。&nbsp;</span></li><li><strong><u>设备识别</u></strong>。T<span style="color:rgb(0, 0, 0)">必须明确确定起搏器/ICD 的确切型号、使用的导线以及植入日期。&nbsp;&nbsp;大多数制造商建议等待 6 周，以便导线-心肌界面成熟后再进行 MRI。导线也必须是</span><strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">磁共振条件性</font></strong><span style="color:rgb(0, 0, 0)">的，并且与正确的脉冲发生器组件适当配对。（请注意，来自一家公司的磁共振条件性导线与来自另一家公司的磁共振条件性脉冲发生器配对，会使整个设备变为非条件性）。&nbsp;</span></li><li><span style="color:rgb(0, 0, 0)"><u><strong>获取或审查近期胸部 X 光片</strong></u>。这将确认几个重要要求：a) 脉冲发生器植入在左或右胸肌区域（其他任何位置都是禁忌）；&nbsp; b) 没有导线延长器或适配器；c) 没有废弃或断裂的导线；以及 d) 附近没有额外的电子植入物，如神经刺激器。</span></li><li><span style="color:rgb(0, 0, 0)">&#8203;<u><strong>CIED 的评估与询问</strong></u>。心脏病专家或熟练的电生理学技师应远程询问设备，以确保电池未接近其寿命终点，并且导线阻抗和夺获阈值在指定范围内。&nbsp;&nbsp;（对于 ICD，还应检查除颤导线阻抗）。还应记录在最高导线电压下未观察到膈肌起搏。</span>&#8203;</li><li><u><strong>磁共振设备与协议</strong></u>。所有当前的磁共振条件性起搏器仅限于在 1.5T 或 3.0T 水平孔圆柱形磁体中进行&sup1;H 成像。通常只允许仰卧或俯卧的患者体位。必须遵循最大空间梯度、梯度切换速率以及以平均 SAR 或最大 B<font size="2">1+RMS</font>&nbsp;测量的射频功率耗散的限制。如果对胸部成像，限制可能更严格，包括对使用局部发射/接收线圈和并行射频传输的限制。</li><li><strong><u>将 CIED 设置为适合 MRI 的起搏模式</u></strong>。&nbsp; 适当的起搏模式应由心脏电生理服务部门确定。大多数磁共振条件性 CIED 都有一个“MRI 模式”，带有逐步算法，允许选择最佳参数。（请注意，这与“磁铁模式”不同，后者将 CIED 重置为设备特定的起搏模式，该模式对于 MRI 中的特定患者可能合适也可能不合适）。应禁用磁铁模式和心律失常检测/治疗。对于非起搏器依赖的患者，通常非起搏模式（ODO/OVO/OAO）或抑制模式（DDI/VVI/AAI）是合适的，但对于某些患者也可以是异步模式（DOO/VOO/AOO）<span style="color:rgb(0, 0, 0)">&nbsp;</span>起搏器依赖的患者通常会被设置为异步模式<span style="color:rgb(0, 0, 0)">，其水平设定为不与其自身心率竞争</span>。&nbsp;<span style="color:rgb(0, 0, 0)">对于有 ICD 的患者，应禁用心动过速治疗电击以及电容器维护。&nbsp;</span></li><li><span style="color:rgb(0, 0, 0)">&#8203;</span><u style="color:rgb(0, 0, 0)"><strong>MRI 前、中、后</strong></u><span style="color:rgb(0, 0, 0)">。在患者进入扫描室之前，必须仔细审查所有文书和同意书。应进行持续视觉监测，并监测心电图、脉搏血氧饱和度和血压。应备有外部除颤器待命。检查后，应将 MRI 特定设置恢复为 MRI 前的值。心脏服务部门的人员应重新检查所有起搏器参数，包括重新检查导线电压、阻抗和感知阈值。&nbsp;</span></li></ol></div>

<div><div id="777215054750012153" align="left" style="width: 100%; overflow-y: hidden;" class="wcustomhtml"><html> <head><script src="gdpr/gdprscript6f19.js?buildTime=1774025472"></script> <script type="text/javascript" 
></script> 
<script type="text/javascript">
		$(function() {$('#Q').click(function() {$('.Q').toggle(500); return false;});});</script></head><body>
<a href="#" id=Q><h3><font color="#378a57">进阶讨论（显示/隐藏）»</font></h3></a><div class=Q style="display:none;">

<!--content goes below here-->

暂无补充材料。请稍后再来查看！


<!--content goes above here-->
</div></body>
<!-- Mirrored from mriquestions.com/newsafe-pacemakers.html by HTTrack Website Copier/3.x [XR&CO'2014], Sat, 21 Mar 2026 07:04:02 GMT -->
</html></div>



</div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div><div class="paragraph" style="text-align:skip_to_justify;"><strong>参考文献</strong><br /><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/ismrm_2020_recommedations_cardiac_jmri.27320.pdf">&#8203;</a>&nbsp; &nbsp; &nbsp;<span style="color:rgb(0, 0, 0)">Ferreira AM, Costa F, Tralh&atilde;o A, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/mri_conditional_pacemakers_review_mder-7-115.pdf">MRI-conditional pacemakers: current perspectives</a><span style="color:rgb(0, 0, 0)">. Med Devices: Evidence and Research 2014; 7:115-124.&nbsp;<br />&nbsp; &nbsp; &nbsp;</span><span style="color:rgb(0, 0, 0)">Kim D, Collins JD, White JA, et al.&nbsp;<a href="https://mriquestions.com/uploads/3/4/5/7/34572113/1-s2.0-s1097664724009864-main.pdf">SCMR expert consensus statement for cardiovascular magnetic resonance of&nbsp;</a></span><span style="color:rgb(0, 0, 0)"><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/1-s2.0-s1097664724009864-main.pdf">patients with a cardiac implantable electronic device</a>. J Cardiovasc Magn Reson 2024; 26:100995.&nbsp;<a href="https://doi.org/10.1016/j.jocmr.2024.100995" target="_blank">[DOI LINK]</a> &nbsp;</span><span style="color:rgb(34, 30, 31)">&nbsp; &nbsp; &nbsp;</span><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Mulpuru SK, Madhavan M, McLeod CJ, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/j.jacc.2016.10.061.pdf">Cardiac pacemakers: function, troubleshooting, and management.</a><span style="color:rgb(0, 0, 0)">&nbsp; J Am Coll Cardiol 2017; 69:189-210.&nbsp;&nbsp;</span><a href="https://doi.org/10.1016/j.jacc.2016.10.061" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Muthalaly RG, Nerlekar N, Ge Y, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/muthalalyradiol.2018180285.pdf">MRI in patients with cardiac implantable electronic devices</a><span style="color:rgb(0, 0, 0)">. Radiology 2018; 289:281-292.&nbsp;</span><a href="https://doi.org/10.1148/radiol.2018180285" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Poh PG, Lieu C, Yeo C, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/cied_review_2017_open_i_13244_2017_article_556.pdf">Cardiovascular implantable electronic devices: a review of the dangers and difficulties in MR scanning and attempts to improve safety</a><span style="color:rgb(0, 0, 0)">. Insights Imaging 2017; 8:405-418.&nbsp;&nbsp;</span><a href="https://doi.org/10.1007/s13244-017-0556-3" target="_blank">[DOI LINK]</a><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;<br />&#8203;&nbsp; &nbsp; &nbsp;Shinbane JS, Colletti PM, Sherlock FG.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/shinband_historical_cied_problems1532-429x-13-63.pdf">Magnetic resonance imaging in patients with&nbsp;cardiac pacemakers: era of &ldquo;MR Conditional&rdquo;&nbsp;designs.</a><span style="color:rgb(0, 0, 0)">&nbsp;J Cardiovasc Magn Reson 2011;13:63.&nbsp;&nbsp;</span><a href="http://www.jcmr-online.com/content/13/1/63" target="_blank">[DIRECT LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Vigen KK, Reeder SB, Hood MN, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/ismrm_2020_recommedations_cardiac_jmri.27320.pdf">Recommendations for imaging patients with cardiac implantable electronic devices (CIEDs)</a><span style="color:rgb(0, 0, 0)">. J Magn Reson Imaging 2020.&nbsp;&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/ismrm_2020_recommedations_cardiac_jmri.27320.pdf">[DOI LINK]</a></div><div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>相关问题</strong><br /><strong>&nbsp; &nbsp; &nbsp;</strong><strong style="color:rgb(3, 118, 190)"><em><a href="oldlegacy-pacemakers.html">扫描携带旧式/传统/非条件性起搏器的患者时必须采取哪些预防措施？</a></em></strong></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:skip_to_justify;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="pacemaker-terminology.html" >
<span class="wsite-button-inner">← &nbsp;上一问题</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:right;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="oldlegacy-pacemakers.html" >
<span class="wsite-button-inner">下一问题 &nbsp;→</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-highlight" href="index.html" >
<span class="wsite-button-inner">↑&nbsp;问题完整列表 ↑</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>
</div></div>