<div id="content"><div id="wsite-content" class="wsite-elements wsite-not-footer">
	<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<h2 class="wsite-content-title" style="text-align:center;">MR Safety: Infusion Pumps</h2>

<div class="paragraph" style="text-align:center;"><font color="#0376be" size="4"><strong><em>What are the specific MR precautions with implanted infusion pumps?&nbsp;</em></strong></font></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/screen-shot-2021-03-29-at-1-32-08-pm_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/screen-shot-2021-03-29-at-1-32-08-pm_orig.png" alt="mr safety infusion pumps" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-large wsite-button-normal" href="legal-disclaimers.html" >
<span class="wsite-button-inner">Read MR Safety Disclaimer Before Proceeding</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>

<div class="paragraph">Several deaths and serious events have been reported due to implanted infusion pump malfunction during MRI.&nbsp; This situation merited the US Food and Drug Administration (FDA) to issue a special safety communication in 2017 to address this issue. Life-threatening effects of the magnetic field on implanted infusion pumps include:<ul><li>Increased rate of drug delivery, including discharge of the entire pump contents as a single lethal dose</li><li>Decreased rate of drug delivery or cessation of pump operation while in the scanner; delayed restart of pumping after removal from the scanner</li><li>Permanent device failure due to demagnetization of the pump magnet&#8203;</li></ul></div>

<span class='imgPusher' style='float:left;height:0px'></span><span style='display: table;width:auto;position:relative;float:left;max-width:100%;;clear:left;margin-top:1px;*margin-top:2px'><a href='uploads/3/4/5/7/34572113/screen-shot-2021-03-27-at-11-43-16-am_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'><img src="uploads/3/4/5/7/34572113/published/screen-shot-2021-03-27-at-11-43-16-amab97.png?1616975020" style="margin-top: 10px; margin-bottom: 10px; margin-left: 0px; margin-right: 30px; border-width:0; max-width:100%" alt="Picture" class="galleryImageBorder wsite-image" /></a><span style="display: table-caption; caption-side: bottom; font-size: 90%; margin-top: -10px; margin-bottom: 10px; text-align: center;" class="wsite-caption">"MR Conditional" SynchroMed® II infusion pump</span></span>
<div class="paragraph" style="display:block;">Implantable infusion pumps are internally powered devices surgically placed subcutaneously in the upper chest or abdominal wall. They consist of a titanium-encased pump assembly (containing a drug reservoir and refilling port) connected to a small-gauge plastic catheter.&nbsp; The catheter tip may be placed i<span>ntravenously, intra-arterially, subcutaneously, intraperitoneally, intrathecally, or epidurally.&nbsp;<br />&#8203;</span><br />Typical drugs administered via implantable infusion pumps include chemotherapeutic agents for cancer, opioids for pain control, and baclofen for spasticity.&nbsp;</div>
<hr style="width:100%;clear:both;visibility:hidden;"></hr>

<div class="paragraph">Implantable infusion pumps have been used clinically for 30 years, <span style="color:rgb(0, 0, 0)">but today only three companies manufacture all such devices used&nbsp;</span><span style="color:rgb(0, 0, 0)">worldwide</span><span style="color:rgb(0, 0, 0)">:&nbsp;</span><a href="http://www.medtronic.com/" target="_blank">Medtronic</a>,<span style="color:rgb(0, 0, 0)">&nbsp;</span><a href="http://www.flowonix.com/" target="_blank">Flowonix</a>, and&nbsp;<a href="http://www.tricume.de/" target="_blank">Tricumed</a><span style="color:rgb(0, 0, 0)">&nbsp;(the latter's offerings not available in the USA).&nbsp;&nbsp;Additionally, several "legacy" pumps, produced up until the mid-2010's may occasionally be encountered, including the Codman</span><span style="color:rgb(0, 0, 0)">&reg; 3000</span><span style="color:rgb(0, 0, 0)">, Isomed&reg;, and SynchroMed</span>&reg;&#8203;<span style="color:rgb(0, 0, 0)"> EL. Implanted infusion pumps can be divided into two types based on their mechanism of fluid propulsion.</span></div>

<span class='imgPusher' style='float:right;height:0px'></span><span style='display: table;width:342px;position:relative;float:right;max-width:100%;;clear:right;margin-top:0px;*margin-top:0px'><a href='uploads/3/4/5/7/34572113/codman3000_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'><img src="uploads/3/4/5/7/34572113/editor/codman3000bb28.png?1616975307" style="margin-top: 10px; margin-bottom: 0px; margin-left: 0px; margin-right: 0px; border-width:0; max-width:100%" alt="Codman® 3000 " class="galleryImageBorder wsite-image" /></a><span style="display: table-caption; caption-side: bottom; font-size: 90%; margin-top: -0px; margin-bottom: 0px; text-align: center;" class="wsite-caption">"MR Conditional" Codman® 3000 implantable infusion pump.</span></span>
<div class="paragraph" style="display:block;"><strong style="color:rgb(0, 0, 0)"><font color="#8d5024" size="4">Propellant-driven Pumps</font></strong><br /><br />The simplest types of implantable infusion pumps do not contain a motor, but rely on thermal expansion of a gaseous propellant to force <span style="color:rgb(0, 0, 0)">drug delivery into the catheter.&nbsp;Examples of such pumps include the&nbsp;</span>legacy&nbsp;<font color="#24678d"><em><strong>Codman</strong></em><em><strong>&reg; 3000</strong></em></font> (<a href="http://www.jnj.com/" target="_blank">Johnson &amp; Johnson</a>) and <em><strong><font color="#24678d">Isomed&reg;</font></strong></em> (<a href="http://www.medtronic.com/" target="_blank">Medtronic</a>) pumps and those currently manufactured by <a href="http://www.flowonix.com/" target="_blank">Flowonix</a> (<em><strong><font color="#24678d">Prometra&reg;)&nbsp;</font></strong></em>and <a href="http://www.tricumed.de/" target="_blank">Tricumed</a> (<em><strong><font color="#24678d">LENUS Pro&reg;</font></strong></em>, <em><strong><font color="#24678d">IP2000V</font></strong></em>, and <em><strong><font color="#24678d">Siromedes&reg;</font></strong></em>).&nbsp;&nbsp;As shown in the schematic right, such pumps have two compartments: 1) a collapsible titanium bellows serving as the drug reservoir, and 2) a surrounding chamber containing a flurochlorocarbon propellant in gas-vapor equilibrium. As the device heats to body temperature, the propellant expands, compressing the bellows and driving drug delivery into the catheter. &nbsp;Various valves and filters control the flow.<br /><br />&#8203;The devices listed above are all considered <strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional</font></strong>&nbsp;at 1.5 and/or 3.0T. Because RF-heating of the pump may occur during scanning, the possibility of increased drug flow (related to temperature-induced propellant expansion) should be considered and high SAR protocols avoided.&nbsp; Prometra&reg; pumps have an additional unique limitation in that their drug reservoirs must be emptied before entering the MR environment. This requirement resulted from a 2017 incident where the strong magnetic field opened inlet and outlet valves resulting in a complete discharge of pump contents and patient death.&nbsp;&nbsp;</div>
<hr style="width:100%;clear:both;visibility:hidden;"></hr>

<span class='imgPusher' style='float:right;height:0px'></span><span style='display: table;width:auto;position:relative;float:right;max-width:100%;;clear:right;margin-top:0px;*margin-top:0px'><a href='uploads/3/4/5/7/34572113/synchromed-ii-detail_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'><img src="uploads/3/4/5/7/34572113/published/synchromed-ii-detail6d8c.png?1617036101" style="margin-top: 20px; margin-bottom: 0px; margin-left: 0px; margin-right: 0px; border-width:0; max-width:100%" alt="SynchroMed II " class="galleryImageBorder wsite-image" /></a><span style="display: table-caption; caption-side: bottom; font-size: 90%; margin-top: -0px; margin-bottom: 0px; text-align: center;" class="wsite-caption">"MR Conditional" SynchroMed® II implantable infusion pump</span></span>
<div class="paragraph" style="display:block;"><strong><font color="#8d5024"><font size="4">Motor-driven Peristaltic Pumps</font><br /><font size="3">&#8203;</font></font></strong><br />These pumps, typified by the <a href="http://www.medtronic.com/" target="_blank">Medtronic</a> <em><strong><font color="#24678d">SynchroMed</font></strong></em><font color="#24678d">&reg;</font>&nbsp;series, contain a battery, electric motor, and rollers on a rotating wheel that serially compress the internal tubing for drug propulsion.&nbsp; Electric pumps are more complex than propellant-driven ones, containing microelectronics for precise control over infusion rates, remote programming, and interrogation.&nbsp;<span style="color:rgb(0, 0, 0)">SynchroMed&reg; pumps are all rated as </span><strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional,</font></strong><span style="color:rgb(0, 0, 0)">&nbsp;so the usual limits on field strength, spatial field gradient, etc. apply.&nbsp; But due to their sophisticated design several additional conditions must be followed:&nbsp;</span>&#8203;</div>
<hr style="width:100%;clear:both;visibility:hidden;"></hr>

<div class="paragraph"><ol><li>Palpation of the implanted pump should be performed to ensure that it has <u>not</u> rotated into a position perpendicular to the long axis of the body (and <strong>B<font size="2">o</font></strong> field). This orientation may demagnetize the pump motor, rendering it permanently inoperable.</li><li>The shunt is expected to stop operating when the patient is placed in the scanner, resulting in temporary cessation of drug delivery. This may be dangerous for some patients, particularly those receiving intrathecal <em><strong><font color="#24678d">baclofen</font></strong></em>, where a life-threatening withdrawal reaction may occur.</li><li>Upon removal from the scanner the pump must be interrogated to make sure it is no longer stalled. On rare occasions the pump may take several hours to restart.&nbsp;</li></ol></div>

<div><div id="362876622667431654" align="left" style="width: 100%; overflow-y: hidden;" class="wcustomhtml"><html> <head><script src="gdpr/gdprscript6f19.js?buildTime=1774025472"></script> <script type="text/javascript" 
></script> 
<script type="text/javascript">
		$(function() {$('#Q').click(function() {$('.Q').toggle(500); return false;});});</script></head><body>
<a href="#" id=Q><h3><font color="#378a57">Advanced Discussion (show/hide)»</font></h3></a><div class=Q style="display:none;">

<!--content goes below here-->

No supplementary material yet.  Check back soon!


<!--content goes above here-->
</div></body>
<!-- Mirrored from mriquestions.com/implanted-infusion-pumps.html by HTTrack Website Copier/3.x [XR&CO'2014], Sat, 21 Mar 2026 07:03:10 GMT -->
</html></div>



</div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>References</strong><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Chappel E.</span><span style="color:rgb(0, 0, 0)">&nbsp; </span><span style="color:rgb(0, 0, 0)">Implantable drug delivery devices. In: Chappel E (ed). <em>Drug Delivery Devices and Therapeutic Systems</em>. Academic Press, 2021: 129-156.</span><span style="color:rgb(0, 0, 0)">&nbsp;Google Books preview <a href="https://www.google.com/books/edition/Drug_Delivery_Devices_and_Therapeutic_Sy/1OgGEAAAQBAJ?hl=en&amp;gbpv=1&amp;dq=Eric+Chappel+Implantable&amp;pg=PA129&amp;printsec=frontcover" target="_blank">available at this link</a>.</span><span style="color:rgb(34, 30, 31)">&nbsp; &nbsp;&nbsp;<br />&nbsp; &nbsp; &nbsp;Food and Drug Administration. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/safety_concerns_with_implantable_infusion_pumps_in_the_magnetic_resonance__mr__environment__fda_safety_communication___fda2.pdf">Safety concerns&nbsp;</a></span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/safety_concerns_with_implantable_infusion_pumps_in_the_magnetic_resonance__mr__environment__fda_safety_communication___fda2.pdf">with implantable infusion pumps in the magnetic resonance (MR) environment: FDA Safety Communication</a>. Silver Spring, MD, 2017.&nbsp;<br />&nbsp; &nbsp; &nbsp;Metronic. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/synchromed_ii_mri_m005186c_a_001_view.pdf">MRI guidelines for Medtronic implantable infusion systems</a>. Medtronic, 2020-05-01. Downloaded <a href="http://www.medtronic.com/" target="_blank">from this site 4/21</a>.&nbsp;<span style="color:rgb(42, 42, 42)">(Be sure and recheck the Medtronic site for the most up-to-date MR safety information about this line of products).<br />&nbsp; &nbsp; &nbsp;</span>Mohammed I, Hussain A. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/baclofen_withdrawal.pdf">Intrathecal baclofen withdrawal syndrome- a life-threatening&nbsp;</a><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/baclofen_withdrawal.pdf">complication of baclofen pump: A case report</a>. BMC Clinical Pharm 2004; 4:6 <a href="https://doi.org/10.1186/1472-6904-4-6" target="_blank">[DOI LINK]</a><br />&nbsp; &nbsp; &nbsp;Pons-Faudoa FP, Ballerini A, skamoto J, Grattoni A.&nbsp;&nbsp;<a href="https://mriquestions.com/uploads/3/4/5/7/34572113/implantable_nihms-1573830.pdf">Advanced implantable drug delivery technologies: transforming the clinical landscape of therapeutics for chronic diseases</a>. Biomed Microdevices 2020; 21:47.&nbsp; <a href="https://doi.org/10.1007/s10544-019-0389-6" target="_blank">[DOI LINK]<br />&#8203;</a>&nbsp; &nbsp; &nbsp;<span style="color:rgb(42, 42, 42)"><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/pl-21604-03_-_prometra_and_prometra_ii_programmable_pumps_mri_scan_instructions.pdf">Prometra&reg; Programmable Pumps MRI Safety Information</a>. (PL-21604-03). Flowonix. 2020. Downloaded <a href="https://flowonix.com/healthcare-provider/mri-information" target="_blank">from this site 4/21</a>. (Be sure and recheck the Flowonix site for the most up-to-date MR safety information about this line of products).</span><br /></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>Related Questions</strong><br /><strong>&nbsp; &nbsp; &nbsp;</strong><strong style="color:rgb(3, 118, 190)"><em><a href="insulin-pumps--cgms.html" target="_blank">How about insulin pumps and continuous glucose monitors (CGMs)?&nbsp;&#8203;</a></em></strong></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:skip_to_justify;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="ivc-filters.html" >
<span class="wsite-button-inner">← &nbsp;Previous Question</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:right;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="insulin-pumps--cgms.html" >
<span class="wsite-button-inner">Next Question &nbsp;→</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-highlight" href="index.html" >
<span class="wsite-button-inner">↑&nbsp;Complete List of Questions ↑</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>
</div></div>