<div id="content"><div id="wsite-content" class="wsite-elements wsite-not-footer">
	<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<h2 class="wsite-content-title" style="text-align:center;">MR Safety: Conditional Pacemakers &amp; ICDs</h2>

<div class="paragraph" style="text-align:center;"><font color="#0376be" size="4"><strong><em><br />&#8203;Aren't new pacemakers safe to scan in MRI? Any limitations?</em></strong></font></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/screen-shot-2021-04-19-at-10-27-24-am_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/screen-shot-2021-04-19-at-10-27-24-am_orig.png" alt="GI devices MR safety" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-large wsite-button-normal" href="legal-disclaimers.html" >
<span class="wsite-button-inner">Read MR Safety Disclaimer Before Proceeding</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>

<span class='imgPusher' style='float:right;height:0px'></span><span style='display: table;width:auto;position:relative;float:right;max-width:100%;;clear:right;margin-top:0px;*margin-top:0px'><a href='uploads/3/4/5/7/34572113/enrhythm-1st-pacemaker_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'><img src="uploads/3/4/5/7/34572113/editor/enrhythm-1st-pacemaker20c9.jpg?1618427406" style="margin-top: 0px; margin-bottom: 0px; margin-left: 20px; margin-right: 0px; border-width:0; max-width:100%" alt="EnRhythm pacemaker" class="galleryImageBorder wsite-image" /></a><span style="display: table-caption; caption-side: bottom; font-size: 90%; margin-top: -0px; margin-bottom: 0px; text-align: center;" class="wsite-caption"></span></span>
<div class="paragraph" style="display:block;">In the late&nbsp;2000s several medical device companies began to develop cardiac pacemakers that were <strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional.</font></strong> The first to market was&nbsp;<a href="http://www.medtronic.com/" target="_blank">Medtronic's</a> <font color="#24678d"><em><strong>EnRhythm</strong></em><em><strong>&trade;</strong></em></font> MRI SureScan Pacemaker System (which received CE Mark approval in November 2008). The device was modified and rebranded as <em><strong><font color="#24678d">RevoMRI</font></strong></em><em><strong>&trade;</strong></em>&#8203;<span style="color:rgb(0, 0, 0)"> SureScan System, receiving FDA approval in February. 2011.&nbsp;<br />&#8203;<br />Multiple components of the classic pacemaker system had be re-engineered to allow the devices to be </span><strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional</font></strong><span style="color:rgb(0, 0, 0)">. The most important changes included the use of&nbsp;</span><em style="color:rgb(0, 0, 0)"><strong><font color="#24678d">Hall-effect sensors</font></strong></em><span style="color:rgb(0, 0, 0)">&nbsp;instead of reed switches to toggle pacing mode, software reprogramming for operation in "MRI mode", and innovative lead design to minimize heat generation and standing wave currents. These and other modifications are illustrated below.</span></div>
<hr style="width:100%;clear:both;visibility:hidden;"></hr>

<div><div class="wsite-image wsite-image-border-thick wsite-image-border-black" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/cied-changes-colored_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/cied-changes-colored_orig.png" alt="Picture" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">How various pacemaker components have been re-engineered to make them MR Conditional. (From Po et al under CC-BY)</div>
</div></div>

<div class="paragraph"><span style="color:rgb(0, 0, 0)">Today, at least a half-dozen companies manufacture </span><strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional</font></strong><span style="color:rgb(0, 0, 0)"> pacemakers and ICD's which are becoming widely implanted. Being</span>&nbsp;<strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional</font></strong> means they are <u><em>reasonably</em></u> safe to scan provided specific conditions are followed.&nbsp; Such conditions will vary by the particular device and manufacturer. These conditions are generally quite extensive and must be followed precisely. As always, check with the manufacturer's web site for the most current requirements. Below are some generic conditions that typically accompany <strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional</font></strong> <em><strong><font color="#24678d">Cardiovascular Implanted Electronic Devices (CIEDs)</font></strong></em>:</div>

<div class="paragraph"><ol><li><strong><u>Need/risk assessment</u></strong>. Does the patient really need an MRI? <span style="color:rgb(0, 0, 0)">A r</span><span style="color:rgb(0, 0, 0)">adiologist may need to be consulted to determine whether an alternative (non-MRI) exam may provide equal or superior diagnostic results. If a need is demonstrated, a</span>&nbsp;cardiologist should determine<span style="color:rgb(0, 0, 0)">&nbsp;whether or not the patient is pacemaker-dependent (as some different conditions and risks may apply).&nbsp;</span></li><li><strong><u>Device identification</u></strong>. T<span style="color:rgb(0, 0, 0)">he exact model of Pacemaker/ICD,&nbsp;leads used, and date of placement must be established with certainty.&nbsp;&nbsp;Most manufacturers recommend waiting 6 weeks to allow for maturation of the lead-myocardial interface prior to MRI. Leads must also be </span><strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional</font></strong><span style="color:rgb(0, 0, 0)"> and appropriately paired with the proper the pulse generator component. (Note that an MR conditional lead from one company coupled with an MR conditional pulse generator from a different company renders the entire device&nbsp;Non-conditional).&nbsp;</span></li><li><span style="color:rgb(0, 0, 0)"><u><strong>Obtain or review a recent chest x-ray</strong></u>. This will confirm several important requirements: a) that the pulse generator is implanted in the left or right pectoral region (anywhere else is contraindicated);&nbsp; b) that there are no lead extenders or&nbsp;adaptors; c) that no&nbsp;abandoned&nbsp;or broken leads are present; and d) there are no additional nearby electronic implants such as neural stimulators.</span></li><li><span style="color:rgb(0, 0, 0)">&#8203;<u><strong>Evaluation and interrogation of the CIED</strong></u>. A cardiologist&nbsp;or skilled electrophysiology technologist should remotely interrogate the device to be insure the battery is not near the end of its life and that lead impedances and capture threshold values lie within specified ranges.&nbsp;&nbsp;(For ICDs, defibrillation lead impedances should also be checked). It should also be documented that no diaphragmatic pacing is noted at the highest lead voltages.</span>&#8203;</li><li><u><strong>MR Equipment and Protocols</strong></u>. All current MR-conditional pacemakers are restricted to&nbsp;&sup1;H imaging in horizontal bore cylindrical magnets operating at 1.5 or 3.0T.&nbsp;Usually only the supine or prone patient positions are allowed.&nbsp;&nbsp;Limits for maximum spatial gradient,&nbsp;gradient slew rate, and RF power dissipation measured by average SAR or maximum B<font size="2">1+RMS</font>&nbsp;must be followed. Limitations may be more stringent if the thorax is imaged, including restrictions on the use of local transmit/receive coils and parallel RF transmission.</li><li><strong><u>CIED set&nbsp;to operate in appropriate pacing mode for MRI</u></strong>.&nbsp; The proper pacing mode should be determined by the cardiac electrophysiology service. Most MR-conditional CIED's have an "MRI Mode" with a stepwise algorithm allowing the best parameters to be selected. (Note that this is not the same as "magnet mode" which sets resets the CIED to a device-specific pacing mode that may or may not be the most appropriate for a given patient in MRI). Magnet mode and&nbsp;arrhythmia detection/therapies should be disabled. For non-pacemaker dependent patients, usually either a non-pacing (ODO/OVO/OAO) or inhibited mode (DDI/VVI/AAI) is appropriate, but can be an asynchronous mode (DOO/VOO/AOO) for some patients <span style="color:rgb(0, 0, 0)">&nbsp;</span>Pacemaker-dependent patients will generally be placed an asynchronous mode <span style="color:rgb(0, 0, 0)">set at a level so as not to compete with their intrinsic heart rates</span>.&nbsp;<span style="color:rgb(0, 0, 0)">For patients with ICD's, tachy therapy shocking should be disabled as well as capacitor maintenance.&nbsp;</span></li><li><span style="color:rgb(0, 0, 0)">&#8203;</span><u style="color:rgb(0, 0, 0)"><strong>Before, During, and After MRI</strong></u><span style="color:rgb(0, 0, 0)">. All paperwork and consents must be carefully reviewed before the patient enters the scanner room. Continuous visual monitoring with EKG, pulse oximetry and blood pressure should be performed. An external defibrillator should available on standby. After the exam, MRI-specific settings should be returned to pre-MRI values. Someone from the cardiac service should recheck all pacer parameters, including rechecking lead voltages, impedances, and&nbsp;sensing thresholds.&nbsp;</span></li></ol></div>

<div><div id="777215054750012153" align="left" style="width: 100%; overflow-y: hidden;" class="wcustomhtml"><html> <head><script src="gdpr/gdprscript6f19.js?buildTime=1774025472"></script> <script type="text/javascript" 
></script> 
<script type="text/javascript">
		$(function() {$('#Q').click(function() {$('.Q').toggle(500); return false;});});</script></head><body>
<a href="#" id=Q><h3><font color="#378a57">Advanced Discussion (show/hide)»</font></h3></a><div class=Q style="display:none;">

<!--content goes below here-->

No supplementary material yet.  Check back soon!


<!--content goes above here-->
</div></body>
<!-- Mirrored from mriquestions.com/newsafe-pacemakers.html by HTTrack Website Copier/3.x [XR&CO'2014], Sat, 21 Mar 2026 07:04:02 GMT -->
</html></div>



</div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>References</strong><br /><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/ismrm_2020_recommedations_cardiac_jmri.27320.pdf">&#8203;</a>&nbsp; &nbsp; &nbsp;<span style="color:rgb(0, 0, 0)">Ferreira AM, Costa F, Tralh&atilde;o A, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/mri_conditional_pacemakers_review_mder-7-115.pdf">MRI-conditional pacemakers: current perspectives</a><span style="color:rgb(0, 0, 0)">. Med Devices: Evidence and Research 2014; 7:115-124.&nbsp;<br />&nbsp; &nbsp; &nbsp;</span><span style="color:rgb(0, 0, 0)">Kim D, Collins JD, White JA, et al.&nbsp;<a href="https://mriquestions.com/uploads/3/4/5/7/34572113/1-s2.0-s1097664724009864-main.pdf">SCMR expert consensus statement for cardiovascular magnetic resonance of&nbsp;</a></span><span style="color:rgb(0, 0, 0)"><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/1-s2.0-s1097664724009864-main.pdf">patients with a cardiac implantable electronic device</a>. J Cardiovasc Magn Reson 2024; 26:100995.&nbsp;<a href="https://doi.org/10.1016/j.jocmr.2024.100995" target="_blank">[DOI LINK]</a> &nbsp;</span><span style="color:rgb(34, 30, 31)">&nbsp; &nbsp; &nbsp;</span><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Mulpuru SK, Madhavan M, McLeod CJ, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/j.jacc.2016.10.061.pdf">Cardiac pacemakers: function, troubleshooting, and management.</a><span style="color:rgb(0, 0, 0)">&nbsp; J Am Coll Cardiol 2017; 69:189-210.&nbsp;&nbsp;</span><a href="https://doi.org/10.1016/j.jacc.2016.10.061" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Muthalaly RG, Nerlekar N, Ge Y, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/muthalalyradiol.2018180285.pdf">MRI in patients with cardiac implantable electronic devices</a><span style="color:rgb(0, 0, 0)">. Radiology 2018; 289:281-292.&nbsp;</span><a href="https://doi.org/10.1148/radiol.2018180285" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Poh PG, Lieu C, Yeo C, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/cied_review_2017_open_i_13244_2017_article_556.pdf">Cardiovascular implantable electronic devices: a review of the dangers and difficulties in MR scanning and attempts to improve safety</a><span style="color:rgb(0, 0, 0)">. Insights Imaging 2017; 8:405-418.&nbsp;&nbsp;</span><a href="https://doi.org/10.1007/s13244-017-0556-3" target="_blank">[DOI LINK]</a><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;<br />&#8203;&nbsp; &nbsp; &nbsp;Shinbane JS, Colletti PM, Sherlock FG.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/shinband_historical_cied_problems1532-429x-13-63.pdf">Magnetic resonance imaging in patients with&nbsp;cardiac pacemakers: era of &ldquo;MR Conditional&rdquo;&nbsp;designs.</a><span style="color:rgb(0, 0, 0)">&nbsp;J Cardiovasc Magn Reson 2011;13:63.&nbsp;&nbsp;</span><a href="http://www.jcmr-online.com/content/13/1/63" target="_blank">[DIRECT LINK]</a><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Vigen KK, Reeder SB, Hood MN, et al.&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/ismrm_2020_recommedations_cardiac_jmri.27320.pdf">Recommendations for imaging patients with cardiac implantable electronic devices (CIEDs)</a><span style="color:rgb(0, 0, 0)">. J Magn Reson Imaging 2020.&nbsp;&nbsp;</span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/ismrm_2020_recommedations_cardiac_jmri.27320.pdf">[DOI LINK]</a></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>Related Questions</strong><br /><strong>&nbsp; &nbsp; &nbsp;</strong><strong style="color:rgb(3, 118, 190)"><em><a href="oldlegacy-pacemakers.html">What precautions must be taken to scan patients with older/legacy/non-conditional pacemakers?</a></em></strong></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:skip_to_justify;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="pacemaker-terminology.html" >
<span class="wsite-button-inner">← &nbsp;Previous Question</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:right;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="oldlegacy-pacemakers.html" >
<span class="wsite-button-inner">Next Question &nbsp;→</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-highlight" href="index.html" >
<span class="wsite-button-inner">↑&nbsp;Complete List of Questions ↑</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>
</div></div>