<div id="content"><div id="wsite-content" class="wsite-elements wsite-not-footer">
	<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<h2 class="wsite-content-title" style="text-align:center;">Respiratory Electrostimulators</h2>

<div class="paragraph" style="text-align:center;"><font color="#0376be" size="4"><strong><em>Are respiratory stimulation systems for diaphragmatic paralysis and sleep apnea safe for MRI?&nbsp;</em></strong></font></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/screen-shot-2021-03-16-at-6-33-57-am_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/screen-shot-2021-03-16-at-6-33-57-am_orig.png" alt="respiratory stimulators MR safety" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-large wsite-button-normal" href="legal-disclaimers.html" >
<span class="wsite-button-inner">Read MR Safety Disclaimer Before Proceeding</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:58.472222222222%; padding:0 15px;">
					
						

<div class="paragraph"><strong><font size="4" color="#8d5024">Diaphragm Stimulation</font></strong></div>

<div class="paragraph">Several commercially available implanted devices can be used to stimulate the diaphragm, either directly or indirectly through the phrenic nerves.&nbsp; Phrenic nerve stimulators include the <em><strong><font color="#24678d">Mark IV Breathing Pacemaker</font></strong></em> (<a href="http://www.averybiomedical.com/" target="_blank">Avery Biomedical</a>), the <em><strong><font color="#24678d">remed&#275; System</font></strong></em> (<a href="http://www.respircardia.com/" target="_blank">Respircardia</a>), the <em><strong><font color="#24678d">Atrostim PNS</font></strong></em> (<a href="http://www.atrostim.com/" target="_blank">Atrostim OY</a>, available only in Europe), and the temporary transvenous <em><strong><font color="#24678d">Lungpacer</font></strong></em> stimlulator (<a href="http://www.lungpacer.com/" target="_blank">Lungpacer</a>).&nbsp; The <em><strong><font color="#24678d">Synapse NeuRx</font></strong></em> (<a href="http://www.synapsebiomedical.com/" target="_blank">Synapse Biomedical</a>) and its temporary version, the <strong><em><font color="#24678d">TranAeris</font></em></strong>, are unique in that they directly stimulate the diaphragm musculature rather than the phrenic nerve. Regardless of method&nbsp;<span style="color:rgb(0, 0, 0)">all current diaphragm stimulators are considered </span><strong><font><font color="#8d2424">MR Unsafe</font> <font color="#2a2a2a">(</font></font></strong>except for the <em><strong><font color="#24678d">remed&#275; System</font></strong></em>, that is<font color="#8d7824"> <strong>MRI Conditional</strong></font>).</div>


					
				</td>				<td class="wsite-multicol-col" style="width:41.527777777778%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/phrenic-nerve-stimulator-radiopedia-09ab5d229d4348511add1cead5fb88-jumbo_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/published/phrenic-nerve-stimulator-radiopedia-09ab5d229d4348511add1cead5fb88-jumbo4b9f.png?1615845086" alt="Picture" style="width:269;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MR Unsafe" Avery Mark IV phrenic nerve stimulator  (Courtesy J Keshavamurthy, Radiopaedia.org)</div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:43.611111111111%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/remede-system-cropped-3_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/remede-system-cropped-3_orig.png" alt="remedē System for phrenic nerve stimulation." style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MR Unsafe" remedē System for phrenic nerve stimulation.</div>
</div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:56.388888888889%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/lungpacer_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/lungpacer_orig.png" alt="Picture" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MR Unsafe" Lungpacer temporary transvenous phrenic nerve stimulator</div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div class="paragraph"><strong><font size="4" color="#8d5024">Upper Airway Stimulation&#8203;</font></strong></div>

<div class="paragraph">Three upper airway stimulation (UAS) devices are currently available to treat&nbsp;<span style="color:rgb(0, 0, 0)">obstructive sleep apnea.</span>&nbsp; Although somewhat different in design, each of these implants electrically stimulates the hypoglossal nerve. This stimulation produces contraction of the genioglossus muscle pulling the tongue forward to open the airway.&nbsp;&nbsp;</div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50.416666666667%; padding:0 15px;">
					
						

<div class="paragraph">The <em><strong><font color="#24678d">Inspire</font></strong></em><font color="#24678d">&reg;</font>&nbsp;(<a href="http://www.inspiresleep.com/" target="_blank">Inspire Medical</a>) is the most widely used UAS device having both FDA and CE Mark approval. A titanium-encased, battery-powered neurostimulator is subcutaneously implanted in the upper chest. Respiration is monitored by an electrode embedded in the intercostal muscles, with electrical pulses transmitted to stimulate the hypoglossal nerve during apneic episodes. Earlier versions of the implant are <strong style="color:rgb(0, 0, 0)"><font color="#8d2424">MR Unsafe</font></strong>, but the more recent Model&nbsp;<span>3028 is </span><strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional&nbsp;</font></strong><span>at 1.5T for head and extremity scanning only.</span></div>


					
				</td>				<td class="wsite-multicol-col" style="width:49.583333333333%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/inspire-ns-apnea-implantsml-633x420_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/inspire-ns-apnea-implantsml-633x420_orig.jpg" alt="Inspire sleep apnea device" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MR Conditional" Inspire system for obstructive sleep apnea.</div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div class="paragraph">The <em><strong><font color="#24678d">ImThera aura6000</font></strong></em><font color="#24678d">&reg;</font>&nbsp;(<a href="http://www.livanova.com/" target="_blank">LivaNova</a>)<span>&nbsp;has an implanted pacemaker-like device in the upper chest but without a respiratory monitoring lead. The device intermittently sends impulses to six electrodes implanted around the hypoglossal nerve to increase muscular tone of the tongue during sleep. The aura6000</span>&reg;&#8203; is CE marked but not yet FDA-approved. The manufacturer deems it <strong style="color:rgb(0, 0, 0)"><font color="#8d2424">MR Unsafe</font></strong>.&nbsp;</div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:0px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/genio_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/published/genio3893.png?1615893874" alt="GENIO® UAS" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MR Conditional" Genio® Upper Airway Stimulator</div>
</div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div class="paragraph">The <em><strong><font color="#24678d">Genio&#8203;&reg; system</font></strong></em> (<a href="http://www.nyxoah.com/" target="_blank">Nyxoah SA</a>) is the newest upper airway stimulator to receive FDA and CE Mark approval. The device consists of a paddle electrode array touching both hypoglossal nerve branches immediately adjacent to their termination in the genioglossus muscles. Stimulation is achieved transcutaneously by means of an external transmitter device. The Genio&#8203;&reg; is <strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MR Conditional&nbsp;</font></strong>6-weeks after implantation at 1.5T and 3.0T, with very specific requirements based on body area imaged. Of course, the external stimulator device must be removed prior to entry into the MR suite.</div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div><div id="926468786854630307" align="left" style="width: 100%; overflow-y: hidden;" class="wcustomhtml"><html> <head><script src="gdpr/gdprscript6f19.js?buildTime=1774025472"></script> <script type="text/javascript" 
></script> 
<script type="text/javascript">
		$(function() {$('#Q').click(function() {$('.Q').toggle(500); return false;});});</script></head><body>
<a href="#" id=Q><h3><font color="#378a57">Advanced Discussion (show/hide)»</font></h3></a><div class=Q style="display:none;">

<!--content goes below here-->

No supplementary material yet.  Check back soon!


<!--content goes above here-->
</div></body>
<!-- Mirrored from mriquestions.com/respiratory-stimulators.html by HTTrack Website Copier/3.x [XR&CO'2014], Sat, 21 Mar 2026 07:02:48 GMT -->
</html></div>



</div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>References<br />&nbsp; &nbsp; &nbsp;</strong>Eastwood PR, Barnes M, MacKay SG, et al. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/genio_1901320.full.pdf">Bilateral hypoglossal nerve stimulation for treatment of adult obstructive sleep apnoea</a>. Eur Resp J 2020; 55:1901320. <a href="https://doi.org/10.1183/13993003.01320-2019" target="_blank">[DOI LINK]</a><br />&nbsp; &nbsp; &nbsp;European Network for Health Technology Assessment (EUnetHTA).<span style="color:rgb(135, 135, 135)"> </span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/eunethta-otca21_hypoglossal-stimulation-for-apnea.pdf">Hypoglossal nerve stimulation systems for treatment of obstructive sleep apnea</a><span style="color:rgb(135, 135, 135)">, </span>Version 4.0, 12 June 2020.<br />&nbsp; &nbsp; &nbsp;Sterman J, Cu&aacute;quero A, Dym RJ, et al. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/implantable_stimulators_rg.2019180088.pdf">Implantable electronic stimulation devices from head to sacrum: imaging features and functions</a>. RadioGraphics 2019; 39:1056-1074.&nbsp; <a href="https://doi.org/10.1148/rg.2019180088" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(34, 30, 31)">&nbsp; &nbsp; &nbsp;</span>Strollo PJ, Soose RJ, Maurer JT, et al. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/nejmoa1308659.pdf">Upper-airway stimulation for obstructive sleep apnea</a>. N Engl J Med 2014; 370:139-149.&nbsp; <a href="https://doi.org/10.1056/NEJMoa1308659" target="_blank">[DOI LINK]</a></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>Related Questions</strong><br /><strong>&nbsp; &nbsp; &nbsp;</strong><strong style="color:rgb(3, 118, 190)"><em><a href="et-tubes--airways.html">Can patients with ET tubes and other upper airway devices undergo MRI?</a></em></strong></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:skip_to_justify;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="airway-stentsvalvescoils.html" >
<span class="wsite-button-inner">← &nbsp;Previous Question</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:right;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="portsvascular-access.html" >
<span class="wsite-button-inner">Next Question &nbsp;→</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-highlight" href="index.html" >
<span class="wsite-button-inner">↑&nbsp;Complete List of Questions ↑</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>
</div></div>