<div id="content"><div id="wsite-content" class="wsite-elements wsite-not-footer">
	<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<h2 class="wsite-content-title" style="text-align:center;">磁共振安全：植入式输注泵</h2>

<div class="paragraph" style="text-align:center;"><font color="#0376be" size="4"><strong><em>对于植入式输注泵，有哪些具体的磁共振注意事项？&nbsp;</em></strong></font></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:0px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/screen-shot-2021-03-29-at-1-32-08-pm_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/screen-shot-2021-03-29-at-1-32-08-pm_orig.png" alt="磁共振安全 输注泵" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-large wsite-button-normal" href="legal-disclaimers.html" >
<span class="wsite-button-inner">继续前请阅读磁共振安全免责声明</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>

<div class="paragraph">已有数起因磁共振成像期间植入式输注泵故障导致的死亡和严重事件报告。&nbsp; 这一情况促使美国食品药品监督管理局（FDA）于 2017 年发布了一份特别安全通告以解决此问题。磁场对植入式输注泵可能产生的危及生命的影响包括：<ul><li>药物输注速率增加，包括一次性释放泵内全部药物作为致死剂量</li><li>药物输注速率降低或扫描期间泵停止运行；移出扫描仪后泵重启延迟</li><li>因泵内磁体退磁导致的设备永久性故障&#8203;</li></ul></div>

<span class='imgPusher' style='float:left;height:0px'></span><span style='display: table;width:auto;position:relative;float:left;max-width:100%;;clear:left;margin-top:1px;*margin-top:2px'><a href='uploads/3/4/5/7/34572113/screen-shot-2021-03-27-at-11-43-16-am_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'><img src="uploads/3/4/5/7/34572113/published/screen-shot-2021-03-27-at-11-43-16-amab97.png?1616975020" style="margin-top: 10px; margin-bottom: 10px; margin-left: 0px; margin-right: 30px; border-width:0; max-width:100%" alt="图片" class="galleryImageBorder wsite-image" /></a><span style="display: table-caption; caption-side: bottom; font-size: 90%; margin-top: -10px; margin-bottom: 10px; text-align: center;" class="wsite-caption">"磁共振条件性" SynchroMed® II 输注泵</span></span>
<div class="paragraph" style="display:block;">植入式输注泵是内部供能装置，通过手术皮下植入上胸部或腹壁。它们由一个钛合金外壳的泵体（内含药物储液囊和再填充端口）连接一根细口径塑料导管组成。&nbsp; 导管尖端可放置于<span>静脉内、动脉内、皮下、腹膜内、鞘内或硬膜外。&nbsp;<br />&#8203;</span><br />通过植入式输注泵输注的典型药物包括用于癌症的化疗药物、用于疼痛控制的阿片类药物以及用于痉挛的巴氯芬。&nbsp;</div>
<hr style="width:100%;clear:both;visibility:hidden;"></hr>

<div class="paragraph">植入式输注泵已在临床上使用了 30 年，<span style="color:rgb(0, 0, 0)">但如今全球范围内使用的所有此类设备仅由三家公司制造</span><span style="color:rgb(0, 0, 0)">：&nbsp;</span><a href="http://www.medtronic.com/" target="_blank">美敦力</a>、<span style="color:rgb(0, 0, 0)">&nbsp;</span><a href="http://www.flowonix.com/" target="_blank">Flowonix</a> 和&nbsp;<a href="http://www.tricume.de/" target="_blank">Tricumed</a><span style="color:rgb(0, 0, 0)">&nbsp;（后者的产品在美国不可用）。&nbsp;&nbsp;此外，偶尔可能还会遇到一些直到 2010 年代中期仍在生产的"遗留"泵，包括 Codman</span><span style="color:rgb(0, 0, 0)">&reg; 3000</span><span style="color:rgb(0, 0, 0)">、Isomed&reg; 和 SynchroMed</span>&reg;&#8203;<span style="color:rgb(0, 0, 0)"> EL。根据其流体推进机制，植入式输注泵可分为两种类型。</span></div>

<span class='imgPusher' style='float:right;height:0px'></span><span style='display: table;width:342px;position:relative;float:right;max-width:100%;;clear:right;margin-top:0px;*margin-top:0px'><a href='uploads/3/4/5/7/34572113/codman3000_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'><img src="uploads/3/4/5/7/34572113/editor/codman3000bb28.png?1616975307" style="margin-top: 10px; margin-bottom: 0px; margin-left: 0px; margin-right: 0px; border-width:0; max-width:100%" alt="Codman® 3000 " class="galleryImageBorder wsite-image" /></a><span style="display: table-caption; caption-side: bottom; font-size: 90%; margin-top: -0px; margin-bottom: 0px; text-align: center;" class="wsite-caption">"磁共振条件性" Codman® 3000 植入式输注泵。</span></span>
<div class="paragraph" style="display:block;"><strong style="color:rgb(0, 0, 0)"><font color="#8d5024" size="4">推进剂驱动泵</font></strong><br /><br />最简单的植入式输注泵类型不包含电机，而是依靠气态推进剂的热膨胀来迫使<span style="color:rgb(0, 0, 0)">药物进入导管。&nbsp;此类泵的示例包括遗留的&nbsp;</span><font color="#24678d"><em><strong>Codman</strong></em><em><strong>&reg; 3000</strong></em></font>（<a href="http://www.jnj.com/" target="_blank">强生</a>）和 <em><strong><font color="#24678d">Isomed&reg;</font></strong></em>（<a href="http://www.medtronic.com/" target="_blank">美敦力</a>）泵，以及目前由 <a href="http://www.flowonix.com/" target="_blank">Flowonix</a>（<em><strong><font color="#24678d">Prometra&reg;）&nbsp;</font></strong></em>和 <a href="http://www.tricumed.de/" target="_blank">Tricumed</a>（<em><strong><font color="#24678d">LENUS Pro&reg;</font></strong></em>、<em><strong><font color="#24678d">IP2000V</font></strong></em> 和 <em><strong><font color="#24678d">Siromedes&reg;</font></strong></em>）制造的泵。&nbsp;&nbsp;如右侧示意图所示，此类泵有两个腔室：1) 一个可折叠的钛合金波纹管作为药物储液囊，2) 一个环绕的腔室，内含处于气-汽平衡状态的氟氯碳推进剂。当设备加热至体温时，推进剂膨胀，压缩波纹管，从而驱动药物进入导管。 &nbsp;各种阀门和过滤器控制着流量。<br /><br />&#8203;上述列出的设备在 1.5T 和/或 3.0T 下均被视为<strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">磁共振条件性</font></strong>&nbsp;。由于扫描期间泵可能发生射频加热，应考虑药物流速增加（与温度引起的推进剂膨胀有关）的可能性，并避免使用高 SAR 序列。&nbsp; Prometra&reg; 泵有一个额外的独特限制，即其药物储液囊在进入磁共振环境前必须排空。此要求源于 2017 年的一起事件，当时强磁场打开了入口和出口阀门，导致泵内药物完全释放并造成患者死亡。&nbsp;&nbsp;</div>
<hr style="width:100%;clear:both;visibility:hidden;"></hr>

<span class='imgPusher' style='float:right;height:0px'></span><span style='display: table;width:auto;position:relative;float:right;max-width:100%;;clear:right;margin-top:0px;*margin-top:0px'><a href='uploads/3/4/5/7/34572113/synchromed-ii-detail_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'><img src="uploads/3/4/5/7/34572113/published/synchromed-ii-detail6d8c.png?1617036101" style="margin-top: 20px; margin-bottom: 0px; margin-left: 0px; margin-right: 0px; border-width:0; max-width:100%" alt="SynchroMed II " class="galleryImageBorder wsite-image" /></a><span style="display: table-caption; caption-side: bottom; font-size: 90%; margin-top: -0px; margin-bottom: 0px; text-align: center;" class="wsite-caption">"磁共振条件性" SynchroMed® II 植入式输注泵</span></span>
<div class="paragraph" style="display:block;"><strong><font color="#8d5024"><font size="4">电机驱动蠕动泵</font><br /><font size="3">&#8203;</font></font></strong><br />这类泵以 <a href="http://www.medtronic.com/" target="_blank">美敦力</a> <em><strong><font color="#24678d">SynchroMed</font></strong></em><font color="#24678d">&reg;</font>&nbsp;系列为代表，包含电池、电机以及旋转轮上的滚轮，这些滚轮依次压缩内部管道以推动药物。&nbsp; 电动泵比推进剂驱动泵更复杂，包含用于精确控制输注速率、远程编程和查询的微电子元件。&nbsp;<span style="color:rgb(0, 0, 0)">SynchroMed&reg; 泵均被评定为</span><strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">磁共振条件性，</font></strong><span style="color:rgb(0, 0, 0)">&nbsp;因此通常对场强、空间场梯度等的限制均适用。&nbsp; 但由于其设计复杂，还必须遵循几个额外条件：&nbsp;</span>&#8203;</div>
<hr style="width:100%;clear:both;visibility:hidden;"></hr>

<div class="paragraph"><ol><li>应触诊植入的泵，以确保其<u>未</u>旋转至与身体长轴（以及 <strong>B<font size="2">o</font></strong> 磁场）垂直的位置。此方向可能导致泵电机退磁，使其永久失效。</li><li>预计当患者置于扫描仪内时，分流泵将停止运行，导致药物输注暂时中断。这对某些患者可能是危险的，特别是那些接受鞘内<em><strong><font color="#24678d">巴氯芬</font></strong></em>治疗的患者，可能发生危及生命的戒断反应。</li><li>从扫描仪移出后，必须查询泵以确保其不再处于停滞状态。在极少数情况下，泵可能需要数小时才能重启。&nbsp;</li></ol></div>

<div><div id="362876622667431654" align="left" style="width: 100%; overflow-y: hidden;" class="wcustomhtml"><html> <head><script src="gdpr/gdprscript6f19.js?buildTime=1774025472"></script> <script type="text/javascript" 
></script> 
<script type="text/javascript">
		$(function() {$('#Q').click(function() {$('.Q').toggle(500); return false;});});</script></head><body>
<a href="#" id=Q><h3><font color="#378a57">进阶讨论（显示/隐藏）»</font></h3></a><div class=Q style="display:none;">

<!--content goes below here-->

暂无补充材料。请稍后再来查看！


<!--content goes above here-->
</div></body>
<!-- Mirrored from mriquestions.com/implanted-infusion-pumps.html by HTTrack Website Copier/3.x [XR&CO'2014], Sat, 21 Mar 2026 07:03:10 GMT -->
</html></div>



</div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div><div class="paragraph" style="text-align:skip_to_justify;"><strong>参考文献</strong><br /><span style="color:rgb(0, 0, 0)">&nbsp; &nbsp; &nbsp;Chappel E.</span><span style="color:rgb(0, 0, 0)">&nbsp; </span><span style="color:rgb(0, 0, 0)">Implantable drug delivery devices. In: Chappel E (ed). <em>Drug Delivery Devices and Therapeutic Systems</em>. Academic Press, 2021: 129-156.</span><span style="color:rgb(0, 0, 0)">&nbsp;Google Books preview <a href="https://www.google.com/books/edition/Drug_Delivery_Devices_and_Therapeutic_Sy/1OgGEAAAQBAJ?hl=en&amp;gbpv=1&amp;dq=Eric+Chappel+Implantable&amp;pg=PA129&amp;printsec=frontcover" target="_blank">available at this link</a>.</span><span style="color:rgb(34, 30, 31)">&nbsp; &nbsp;&nbsp;<br />&nbsp; &nbsp; &nbsp;Food and Drug Administration. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/safety_concerns_with_implantable_infusion_pumps_in_the_magnetic_resonance__mr__environment__fda_safety_communication___fda2.pdf">Safety concerns&nbsp;</a></span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/safety_concerns_with_implantable_infusion_pumps_in_the_magnetic_resonance__mr__environment__fda_safety_communication___fda2.pdf">with implantable infusion pumps in the magnetic resonance (MR) environment: FDA Safety Communication</a>. Silver Spring, MD, 2017.&nbsp;<br />&nbsp; &nbsp; &nbsp;Metronic. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/synchromed_ii_mri_m005186c_a_001_view.pdf">MRI guidelines for Medtronic implantable infusion systems</a>. Medtronic, 2020-05-01. Downloaded <a href="http://www.medtronic.com/" target="_blank">from this site 4/21</a>.&nbsp;<span style="color:rgb(42, 42, 42)">(Be sure and recheck the Medtronic site for the most up-to-date MR safety information about this line of products).<br />&nbsp; &nbsp; &nbsp;</span>Mohammed I, Hussain A. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/baclofen_withdrawal.pdf">Intrathecal baclofen withdrawal syndrome- a life-threatening&nbsp;</a><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/baclofen_withdrawal.pdf">complication of baclofen pump: A case report</a>. BMC Clinical Pharm 2004; 4:6 <a href="https://doi.org/10.1186/1472-6904-4-6" target="_blank">[DOI LINK]</a><br />&nbsp; &nbsp; &nbsp;Pons-Faudoa FP, Ballerini A, skamoto J, Grattoni A.&nbsp;&nbsp;<a href="https://mriquestions.com/uploads/3/4/5/7/34572113/implantable_nihms-1573830.pdf">Advanced implantable drug delivery technologies: transforming the clinical landscape of therapeutics for chronic diseases</a>. Biomed Microdevices 2020; 21:47.&nbsp; <a href="https://doi.org/10.1007/s10544-019-0389-6" target="_blank">[DOI LINK]<br />&#8203;</a>&nbsp; &nbsp; &nbsp;<span style="color:rgb(42, 42, 42)"><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/pl-21604-03_-_prometra_and_prometra_ii_programmable_pumps_mri_scan_instructions.pdf">Prometra&reg; Programmable Pumps MRI Safety Information</a>. (PL-21604-03). Flowonix. 2020. Downloaded <a href="https://flowonix.com/healthcare-provider/mri-information" target="_blank">from this site 4/21</a>. (Be sure and recheck the Flowonix site for the most up-to-date MR safety information about this line of products).</span><br /></div><div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>相关问题</strong><br /><strong>&nbsp; &nbsp; &nbsp;</strong><strong style="color:rgb(3, 118, 190)"><em><a href="insulin-pumps--cgms.html" target="_blank">胰岛素泵和连续血糖监测仪 (CGM) 呢？&nbsp;&#8203;</a></em></strong></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:skip_to_justify;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="ivc-filters.html" >
<span class="wsite-button-inner">← &nbsp;上一问题</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:right;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="insulin-pumps--cgms.html" >
<span class="wsite-button-inner">下一问题 &nbsp;→</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-highlight" href="index.html" >
<span class="wsite-button-inner">↑&nbsp;问题完整列表 ↑</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>
</div></div>