<div id="content"><div id="wsite-content" class="wsite-elements wsite-not-footer">
	<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<h2 class="wsite-content-title" style="text-align:center;">呼吸电刺激器</h2>

<div class="paragraph" style="text-align:center;"><font color="#0376be" size="4"><strong><em>用于膈肌麻痹和睡眠呼吸暂停的呼吸刺激系统进行 MRI 检查安全吗？&nbsp;</em></strong></font></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/screen-shot-2021-03-16-at-6-33-57-am_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/screen-shot-2021-03-16-at-6-33-57-am_orig.png" alt="呼吸刺激器 MRI 安全性" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%"></div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-large wsite-button-normal" href="legal-disclaimers.html" >
<span class="wsite-button-inner">继续前请阅读 MRI 安全免责声明</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:58.472222222222%; padding:0 15px;">
					
						

<div class="paragraph"><strong><font size="4" color="#8d5024">膈肌刺激</font></strong></div>

<div class="paragraph">市面上有几种可植入的商业设备可用于刺激膈肌，或直接刺激，或通过膈神经间接刺激。&nbsp; 膈神经刺激器包括 <em><strong><font color="#24678d">Mark IV 呼吸起搏器</font></strong></em> (<a href="http://www.averybiomedical.com/" target="_blank">Avery Biomedical</a>)、<em><strong><font color="#24678d">remed&#275; 系统</font></strong></em> (<a href="http://www.respircardia.com/" target="_blank">Respircardia</a>)、<em><strong><font color="#24678d">Atrostim PNS</font></strong></em> (<a href="http://www.atrostim.com/" target="_blank">Atrostim OY</a>，仅在欧洲可用) 以及临时的经静脉 <em><strong><font color="#24678d">Lungpacer</font></strong></em> 刺激器 (<a href="http://www.lungpacer.com/" target="_blank">Lungpacer</a>)。&nbsp; <em><strong><font color="#24678d">Synapse NeuRx</font></strong></em> (<a href="http://www.synapsebiomedical.com/" target="_blank">Synapse Biomedical</a>) 及其临时版本 <strong><em><font color="#24678d">TranAeris</font></em></strong> 的独特之处在于它们直接刺激膈肌肌肉组织，而非膈神经。无论采用何种方法，<span style="color:rgb(0, 0, 0)">目前所有的膈肌刺激器均被视为 </span><strong><font><font color="#8d2424">MRI 不安全</font> <font color="#2a2a2a">(</font></font></strong>除了 <em><strong><font color="#24678d">remed&#275; 系统</font></strong></em>，它是<font color="#8d7824"> <strong>MRI 条件性安全</strong></font>)。</div>


					
				</td>				<td class="wsite-multicol-col" style="width:41.527777777778%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/phrenic-nerve-stimulator-radiopedia-09ab5d229d4348511add1cead5fb88-jumbo_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/published/phrenic-nerve-stimulator-radiopedia-09ab5d229d4348511add1cead5fb88-jumbo4b9f.png?1615845086" alt="图片" style="width:269;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MRI 不安全" 的 Avery Mark IV 膈神经刺激器 (由 J Keshavamurthy 提供，Radiopaedia.org)</div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:43.611111111111%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/remede-system-cropped-3_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/remede-system-cropped-3_orig.png" alt="用于膈神经刺激的 remedē 系统。" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MRI 不安全" 的用于膈神经刺激的 remedē 系统。</div>
</div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:56.388888888889%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/lungpacer_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/lungpacer_orig.png" alt="图片" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MRI 不安全" 的 Lungpacer 临时经静脉膈神经刺激器</div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div class="paragraph"><strong><font size="4" color="#8d5024">上气道刺激&#8203;</font></strong></div>

<div class="paragraph">目前有三种上气道刺激 (UAS) 设备可用于治疗&nbsp;<span style="color:rgb(0, 0, 0)">阻塞性睡眠呼吸暂停。</span>&nbsp; 尽管设计上略有不同，但这些植入物都是通过电刺激舌下神经。这种刺激引起颏舌肌收缩，将舌体向前拉，从而打开气道。&nbsp;&nbsp;</div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50.416666666667%; padding:0 15px;">
					
						

<div class="paragraph"><em><strong><font color="#24678d">Inspire</font></strong></em><font color="#24678d">&reg;</font>&nbsp;(<a href="http://www.inspiresleep.com/" target="_blank">Inspire Medical</a>) 是应用最广泛的上气道刺激设备，已获得 FDA 和 CE 标志批准。一个钛合金外壳、电池供电的神经刺激器被皮下植入上胸部。通过嵌入肋间肌肉的电极监测呼吸，在呼吸暂停发作期间传输电脉冲以刺激舌下神经。该植入物的早期版本是 <strong style="color:rgb(0, 0, 0)"><font color="#8d2424">MRI 不安全</font></strong> 的，但较新的 <span>3028 型号在 1.5T 下仅针对头部和四肢扫描是 </span><strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MRI 条件性安全&nbsp;</font></strong><span>的。</span></div>


					
				</td>				<td class="wsite-multicol-col" style="width:49.583333333333%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:10px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/inspire-ns-apnea-implantsml-633x420_orig.jpg' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/inspire-ns-apnea-implantsml-633x420_orig.jpg" alt="Inspire 睡眠呼吸暂停设备" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MRI 条件性安全" 的用于阻塞性睡眠呼吸暂停的 Inspire 系统。</div>
</div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div class="paragraph"><em><strong><font color="#24678d">ImThera aura6000</font></strong></em><font color="#24678d">&reg;</font>&nbsp;(<a href="http://www.livanova.com/" target="_blank">LivaNova</a>)<span>&nbsp;在上胸部植入了一个类似起搏器的设备，但没有呼吸监测导线。该设备间歇性地向植入在舌下神经周围的六个电极发送脉冲，以在睡眠期间增加舌肌张力。aura6000</span>&reg;&#8203; 已获得 CE 标志，但尚未获得 FDA 批准。制造商认为它是 <strong style="color:rgb(0, 0, 0)"><font color="#8d2424">MRI 不安全</font></strong> 的。&nbsp;</div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div><div class="wsite-image wsite-image-border-none" style="padding-top:10px;padding-bottom:0px;margin-left:0px;margin-right:0px;text-align:center">
<a href='uploads/3/4/5/7/34572113/genio_orig.png' rel='lightbox' onclick='if (!lightboxLoaded) return false'>
<img src="uploads/3/4/5/7/34572113/published/genio3893.png?1615893874" alt="GENIO® 上气道刺激器" style="width:auto;max-width:100%" />
</a>
<div style="display:block;font-size:90%">"MRI 条件性安全" 的 Genio® 上气道刺激器</div>
</div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div class="paragraph"><em><strong><font color="#24678d">Genio&#8203;&reg; 系统</font></strong></em> (<a href="http://www.nyxoah.com/" target="_blank">Nyxoah SA</a>) 是最新获得 FDA 和 CE 标志批准的上气道刺激器。该设备由一个桨状电极阵列组成，接触舌下神经的两个分支，紧邻其终止于颏舌肌的位置。刺激是通过外部发射器设备经皮实现的。Genio&#8203;&reg; 在植入 6 周后，在 1.5T 和 3.0T 场强下是 <strong style="color:rgb(0, 0, 0)"><font color="#c2a43b">MRI 条件性安全&nbsp;</font></strong> 的，具体要求基于扫描的身体部位。当然，在进入 MRI 检查室之前，必须移除外部刺激器设备。</div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div><div id="926468786854630307" align="left" style="width: 100%; overflow-y: hidden;" class="wcustomhtml"><html> <head><script src="gdpr/gdprscript6f19.js?buildTime=1774025472"></script> <script type="text/javascript" 
></script> 
<script type="text/javascript">
		$(function() {$('#Q').click(function() {$('.Q').toggle(500); return false;});});</script></head><body>
<a href="#" id=Q><h3><font color="#378a57">进阶讨论 (显示/隐藏)»</font></h3></a><div class=Q style="display:none;">

<!--content goes below here-->

暂无补充材料。请稍后再来查看！


<!--content goes above here-->
</div></body>
<!-- Mirrored from mriquestions.com/respiratory-stimulators.html by HTTrack Website Copier/3.x [XR&CO'2014], Sat, 21 Mar 2026 07:02:48 GMT -->
</html></div>



</div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div><div class="paragraph" style="text-align:skip_to_justify;"><strong>参考文献<br />&nbsp; &nbsp; &nbsp;</strong>Eastwood PR, Barnes M, MacKay SG, et al. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/genio_1901320.full.pdf">Bilateral hypoglossal nerve stimulation for treatment of adult obstructive sleep apnoea</a>. Eur Resp J 2020; 55:1901320. <a href="https://doi.org/10.1183/13993003.01320-2019" target="_blank">[DOI LINK]</a><br />&nbsp; &nbsp; &nbsp;European Network for Health Technology Assessment (EUnetHTA).<span style="color:rgb(135, 135, 135)"> </span><a href="https://mriquestions.com/uploads/3/4/5/7/34572113/eunethta-otca21_hypoglossal-stimulation-for-apnea.pdf">Hypoglossal nerve stimulation systems for treatment of obstructive sleep apnea</a><span style="color:rgb(135, 135, 135)">, </span>Version 4.0, 12 June 2020.<br />&nbsp; &nbsp; &nbsp;Sterman J, Cu&aacute;quero A, Dym RJ, et al. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/implantable_stimulators_rg.2019180088.pdf">Implantable electronic stimulation devices from head to sacrum: imaging features and functions</a>. RadioGraphics 2019; 39:1056-1074.&nbsp; <a href="https://doi.org/10.1148/rg.2019180088" target="_blank">[DOI LINK]</a><br /><span style="color:rgb(34, 30, 31)">&nbsp; &nbsp; &nbsp;</span>Strollo PJ, Soose RJ, Maurer JT, et al. <a href="https://mriquestions.com/uploads/3/4/5/7/34572113/nejmoa1308659.pdf">Upper-airway stimulation for obstructive sleep apnea</a>. N Engl J Med 2014; 370:139-149.&nbsp; <a href="https://doi.org/10.1056/NEJMoa1308659" target="_blank">[DOI LINK]</a></div><div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div class="paragraph" style="text-align:skip_to_justify;"><strong>相关问题</strong><br /><strong>&nbsp; &nbsp; &nbsp;</strong><strong style="color:rgb(3, 118, 190)"><em><a href="et-tubes--airways.html">带有气管插管及其他上气道装置的患者能否接受 MRI 检查？</a></em></strong></div>

<div><div style="height: 20px; overflow: hidden; width: 100%;"></div>
<hr class="styled-hr" style="width:100%;"></hr>
<div style="height: 20px; overflow: hidden; width: 100%;"></div></div>

<div><div class="wsite-multicol"><div class="wsite-multicol-table-wrap" style="margin:0 -15px;">
	<table class="wsite-multicol-table">
		<tbody class="wsite-multicol-tbody">
			<tr class="wsite-multicol-tr">
				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:skip_to_justify;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="airway-stentsvalvescoils.html" >
<span class="wsite-button-inner">← &nbsp;上一问题</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>				<td class="wsite-multicol-col" style="width:50%; padding:0 15px;">
					
						

<div style="text-align:right;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-normal" href="portsvascular-access.html" >
<span class="wsite-button-inner">下一问题 &nbsp;→</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>


					
				</td>			</tr>
		</tbody>
	</table>
</div></div></div>

<div style="text-align:center;"><div style="height: 10px; overflow: hidden;"></div>
<a class="wsite-button wsite-button-small wsite-button-highlight" href="index.html" >
<span class="wsite-button-inner">↑&nbsp;返回问题总览 ↑</span>
</a>
<div style="height: 10px; overflow: hidden;"></div></div>
</div></div>